      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"id_characteristic_table\",\"step_dependency_table\",\"in_service\",\"device_type\",\"etys_sheet\",\"etys_year\",\"etys_status\",\"owner\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413],\"data\":[[84,\"BEAULY_SR_1_88MVAr\",88.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[84,\"BEAULY_SR_2_88MVAr\",88.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[466,\"CROSSAIG_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[467,\"CROSSAIG_SR_2_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[551,\"DOUNREAY_SR_1_59MVAr\",59.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[551,\"DOUNREAY_SR_2_62MVAr\",62.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[718,\"FORT AUGUSTUS_SR_3_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[718,\"FORT AUGUSTUS_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[718,\"FORT AUGUSTUS_SR_2_59MVAr\",59.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[718,\"FORT AUGUSTUS_SR_4_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[1128,\"KINTORE_SR_4_97MVAr\",97.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[1128,\"KINTORE_SR_2_97MVAr\",97.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[1129,\"KINTORE_SR_1_62MVAr\",62.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[1129,\"KINTORE_SR_3_62MVAr\",62.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[1843,\"TEALING_SR_1_97MVAr\",97.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[1844,\"TEALING_SR_2_32MVAr\",32.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[1844,\"TEALING_SR_3_62MVAr\",62.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[169,\"Bonnybridge_SR_1_60MVAr\",60.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[169,\"Bonnybridge_SR_2_60MVAr\",60.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[375,\"Coalburn_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[375,\"Coalburn_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[477,\"Crystal Rig_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[498,\"Currie_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[536,\"Dewar Place_SR_1_60MVAr\",60.0,0.0,33.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[536,\"Dewar Place_SR_2_60MVAr\",60.0,0.0,33.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[619,\"Eccles_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[669,\"Elvanfoot_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[976,\"Hunterston East_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[984,\"Hunterston North_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[985,\"Hunterston North_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1098,\"Kilgallioch_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1106,\"Kilmarnock South_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1106,\"Kilmarnock South_SR_2_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1278,\"Mark Hill_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1334,\"Moffat_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1400,\"Neilston_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1400,\"Neilston_SR_2_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1743,\"Smeaton_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1743,\"Smeaton_SR_2_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1775,\"Strathaven_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1895,\"Torness_SR_1_150MVAr\",150.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1895,\"Torness_SR_2_150MVAr\",150.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[2037,\"Wishaw (Gowkthrapple)_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[2043,\"Windyhill_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[76,\"Barking_SR_1_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[76,\"Barking_SR_2_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[76,\"Barking_SR_3_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[76,\"Barking_SR_4_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[89,\"Beddington_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[89,\"Beddington_SR_2_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[89,\"Beddington_SR_3_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[90,\"Beddington_SR_4_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[91,\"Beddington_SR_5_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[91,\"Beddington_SR_6_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[126,\"Birkenhead_SR_1_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[126,\"Birkenhead_SR_2_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[166,\"Bolney_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[166,\"Bolney_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[184,\"Bradford West_SR_1_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[184,\"Bradford West_SR_2_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[184,\"Bradford West_SR_3_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[184,\"Bradford West_SR_4_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[192,\"Bredbury_SR_1_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[192,\"Bredbury_SR_2_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[192,\"Bredbury_SR_3_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[192,\"Bredbury_SR_4_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[196,\"Bramford_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[248,\"Bushbury_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[250,\"Bustleholme_SR_1_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[250,\"Bustleholme_SR_2_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[250,\"Bustleholme_SR_3_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[267,\"Canterbury North_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[293,\"Cellarhead_SR_1_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[293,\"Cellarhead_SR_2_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[293,\"Cellarhead_SR_3_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[293,\"Cellarhead_SR_4_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[307,\"Chickerell_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[307,\"Chickerell_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[308,\"Chickerell_SR_3_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[320,\"Chesterfield_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[326,\"Cilfynydd_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[326,\"Cilfynydd_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[326,\"Cilfynydd_SR_3_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[326,\"Cilfynydd_SR_4_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[329,\"City Road_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[411,\"Cottam_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[420,\"Coventry_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[423,\"Cowley_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[423,\"Cowley_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[556,\"Drakelow_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[556,\"Drakelow_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[559,\"Drax_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[559,\"Drax_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[625,\"East Claydon_SR_1_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[625,\"East Claydon_SR_2_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[625,\"East Claydon_SR_3_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[625,\"East Claydon_SR_4_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[625,\"East Claydon_SR_5_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[655,\"Elland_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[662,\"Elstree_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[723,\"Feckenham_SR_1_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[723,\"Feckenham_SR_2_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[763,\"Fleet_SR_1_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[763,\"Fleet_SR_2_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[763,\"Fleet_SR_3_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[763,\"Fleet_SR_4_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[764,\"Flintshire Bridge_SR_1_235MVAr\",235.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[764,\"Flintshire Bridge_SR_2_235MVAr\",235.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[764,\"Flintshire Bridge_SR_3_235MVAr\",235.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[778,\"Frodsham_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[855,\"Grain_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[863,\"Grendon_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[879,\"Greystones A_SR_1_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[880,\"Greystones B_SR_2_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[905,\"Hams Hall_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[990,\"Hurst_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[990,\"Hurst_SR_2_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[990,\"Hurst_SR_3_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[990,\"Hurst_SR_4_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[990,\"Hurst_SR_5_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[990,\"Hurst_SR_6_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1003,\"Indian Queens_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1003,\"Indian Queens_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1030,\"Ironbridge_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1033,\"Iver_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1033,\"Iver_SR_2_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1036,\"IVER_SR_1_55MVAr\",55.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1037,\"IVER_SR_2_55MVAr\",55.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1043,\"Jordanthorpe_SR_1_60MVAr\",60.0,0.0,33.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1061,\"Kearsley_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1127,\"Kingsnorth_SR_1_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1127,\"Kingsnorth_SR_2_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1127,\"Kingsnorth_SR_3_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1127,\"Kingsnorth_SR_4_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1127,\"Kingsnorth_SR_5_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1127,\"Kingsnorth_SR_6_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1141,\"Kirkstall_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1141,\"Kirkstall_SR_2_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1174,\"Laleham_SR_1_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1174,\"Laleham_SR_2_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1174,\"Laleham_SR_3_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1178,\"Landulph_SR_1_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1178,\"Landulph_SR_2_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1179,\"Landulph_SR_3_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1186,\"Legacy_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1186,\"Legacy_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1218,\"Lister Drive_SR_1_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1251,\"Lovedean_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1251,\"Lovedean_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1251,\"Lovedean_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1251,\"Lovedean_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1308,\"Melksham_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1308,\"Melksham_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1308,\"Melksham_SR_3_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1320,\"Mill Hill_SR_1_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1320,\"Mill Hill_SR_2_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1320,\"Mill Hill_SR_3_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1321,\"Mill Hill_SR_4_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1388,\"Nechells_SR_1_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1388,\"Nechells_SR_2_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1388,\"Nechells_SR_3_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1411,\"New Cross_SR_1_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1411,\"New Cross_SR_2_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1423,\"Ninfield_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1448,\"Nursling_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1461,\"Oldbury_SR_1_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1461,\"Oldbury_SR_2_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1515,\"Pelham_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1518,\"Pembroke_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1518,\"Pembroke_SR_3_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1526,\"Pentir_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1526,\"Pentir_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1539,\"Penwortham_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1543,\"Pitsmoor_SR_1_60MVAr\",60.0,0.0,33.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1543,\"Pitsmoor_SR_2_60MVAr\",60.0,0.0,33.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1586,\"Ratcliffe-On-Soar_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1590,\"Rayleigh_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1621,\"Rowdown_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1645,\"Sandford_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1645,\"Sandford_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1670,\"Sellindge Compound A_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1726,\"St. Johns Wood_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1726,\"St. Johns Wood_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1726,\"St. Johns Wood_SR_3_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1728,\"Skelton Grange_SR_1_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1752,\"Spennymoor_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1766,\"Stalybridge_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1773,\"Stella West_SR_1_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1808,\"Stocksbridge_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1820,\"Sundon_SR_1_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1820,\"Sundon_SR_2_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1821,\"Sundon_SR_3_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1821,\"Sundon_SR_4_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1856,\"Thorpe Marsh_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1857,\"Thorpe Marsh_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1900,\"Tottenham_SR_1_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1900,\"Tottenham_SR_2_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1901,\"Tottenham_SR_3_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1924,\"Tynemouth_SR_4_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1946,\"Walham_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1946,\"Walham_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1946,\"Walham_SR_3_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1949,\"Walpole_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1949,\"Walpole_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1986,\"West Ham_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1990,\"Whitegate_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1990,\"Whitegate_SR_2_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2015,\"Willington East_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2025,\"Wimbledon_SR_1_225MVAr\",225.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2030,\"Willesden_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2030,\"Willesden_SR_2_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2030,\"Willesden_SR_3_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2075,\"West Weybridge_SR_1_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2081,\"Wylfa_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2084,\"Wymondley_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[545,\"Dounreay West_SR_1_45MVAr\",45.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2a\",\"2028.0\",\"Addition\",\"SHET\"],[545,\"Dounreay West_SR_2_45MVAr\",45.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2a\",\"2028.0\",\"Addition\",\"SHET\"],[759,\"ORKNEY FINSTOWN_SR_2_45MVAr\",45.0,0.0,33.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2a\",\"2028.0\",\"Addition\",\"SHET\"],[759,\"ORKNEY FINSTOWN_SR_1_45MVAr\",45.0,0.0,33.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2a\",\"2028.0\",\"Addition\",\"SHET\"],[222,\"BROADFORD_SR_1_60MVAr\",60.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2a\",\"2030.0\",\"Addition\",\"SHET\"],[222,\"BROADFORD_SR_2_60MVAr\",60.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2a\",\"2030.0\",\"Addition\",\"SHET\"],[626,\"EDINBANE_SR_1_60MVAr\",60.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2a\",\"2030.0\",\"Addition\",\"SHET\"],[626,\"EDINBANE_SR_2_60MVAr\",60.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2a\",\"2030.0\",\"Addition\",\"SHET\"],[718,\"FORT AUGUSTUS_SR_1_100MVAr\",100.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2a\",\"2030.0\",\"Addition\",\"SHET\"],[875,\"Gretna_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2b\",\"2026.0\",\"Addition\",\"SPT\"],[1042,\"Jordanthorpe_SR_1_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2026.0\",\"Addition\",\"NGET\"],[1839,\"Taunton_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2026.0\",\"Addition\",\"NGET\"],[2025,\"Wimbledon_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2026.0\",\"Addition\",\"NGET\"],[1308,\"Melksham_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2028.0\",\"Addition\",\"NGET\"],[1908,\"Trawsfynydd_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2028.0\",\"Addition\",\"NGET\"],[196,\"Bramford_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[197,\"Bramford_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[198,\"Bramford_SR_3_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[199,\"Bramford_SR_4_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[662,\"Elstree_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1590,\"Rayleigh_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1590,\"Rayleigh_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1726,\"St. Johns Wood_SR_4_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1877,\"Tilbury North_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1877,\"Tilbury North_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[81,\"BEAULY_MSC_2_46MVAr\",-46.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[81,\"BEAULY_MSC_1_46MVAr\",-46.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[1843,\"TEALING_MSC_1_46MVAr\",-46.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[382,\"Cockenzie_MSC_1_231MVAr\",-231.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[669,\"Elvanfoot_MSC_1_226MVAr\",-226.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1334,\"Moffat_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[2043,\"Windyhill_MSC_1_150MVAr\",-150.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[4,\"Abham_MSC_3_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[5,\"Abham_MSC_1_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[29,\"Alverdiscott_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[89,\"Beddington_MSC_1_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[90,\"Beddington_MSC_2_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[113,\"Berkswell_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[114,\"Berkswell_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[114,\"Berkswell_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[129,\"Bishops Wood_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[129,\"Bishops Wood_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[155,\"Blyth_MSC_2_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[155,\"Blyth_MSC_1_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[163,\"Bolney_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[163,\"Bolney_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[164,\"Bolney_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[164,\"Bolney_MSC_4_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[166,\"Bolney_MSC_1_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[166,\"Bolney_MSC_2_228MVAr\",-228.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[182,\"Bradford West_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[194,\"Bramford_MSC_1_59MVAr\",-59.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[194,\"Bramford_MSC_2_59MVAr\",-59.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[194,\"Bramford_MSC_3_59MVAr\",-59.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[233,\"Bridgwater_MSC_1_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[233,\"Bridgwater_MSC_2_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[245,\"Burwell_MSC_1_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[245,\"Burwell_MSC_2_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[247,\"Bushbury_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[247,\"Bushbury_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[247,\"Bushbury_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[248,\"Bushbury_MSC_2_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[271,\"Capenhurst_MSC_1_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[291,\"Cellarhead_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[291,\"Cellarhead_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[292,\"Cellarhead_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[292,\"Cellarhead_MSC_4_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[293,\"Cellarhead_MSC_5_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[293,\"Cellarhead_MSC_6_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[308,\"Chickerell_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[329,\"City Road_MSC_1_56MVAr\",-56.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[329,\"City Road_MSC_2_56MVAr\",-56.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[418,\"Coventry_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[418,\"Coventry_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[419,\"Coventry_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[421,\"Cowley_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[421,\"Cowley_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[421,\"Cowley_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[556,\"Drakelow_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[556,\"Drakelow_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[624,\"East Claydon_MSC_1_61MVAr\",-61.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[625,\"East Claydon_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[625,\"East Claydon_MSC_3_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[673,\"Enderby_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[673,\"Enderby_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[692,\"Exeter_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[693,\"Exeter_MSC_1_28MVAr\",-28.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[693,\"Exeter_MSC_3_28MVAr\",-28.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[760,\"Fleet_MSC_1_53MVAr\",-53.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[760,\"Fleet_MSC_2_53MVAr\",-53.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[760,\"Fleet_MSC_3_53MVAr\",-53.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[763,\"Fleet_MSC_4_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[861,\"Grendon_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[861,\"Grendon_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[861,\"Grendon_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[863,\"Grendon_MSC_4_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[863,\"Grendon_MSC_5_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[863,\"Grendon_MSC_6_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[863,\"Grendon_MSC_7_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[905,\"Hams Hall_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[905,\"Hams Hall_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[990,\"Hurst_MSC_1_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[992,\"Hutton_MSC_2_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1001,\"Indian Queens_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1001,\"Indian Queens_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1001,\"Indian Queens_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1003,\"Indian Queens_MSC_4_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1023,\"Iron Acton_MSC_1_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1027,\"Ironbridge_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1028,\"Ironbridge_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1028,\"Ironbridge_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1030,\"Ironbridge_MSC_4_231MVAr\",-231.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1060,\"Kearsley_MSC_1_53MVAr\",-53.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1060,\"Kearsley_MSC_2_53MVAr\",-53.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1060,\"Kearsley_MSC_3_53MVAr\",-53.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1085,\"Kirkby_MSC_1_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1085,\"Kirkby_MSC_2_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1085,\"Kirkby_MSC_3_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1085,\"Kirkby_MSC_4_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1141,\"Kirkstall_MSC_1_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1159,\"Lackenby_MSC_1_20MVAr\",-20.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1159,\"Lackenby_MSC_2_20MVAr\",-20.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1159,\"Lackenby_MSC_3_20MVAr\",-20.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1177,\"Landulph_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1186,\"Legacy_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1251,\"Lovedean_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1280,\"Mannington_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1280,\"Mannington_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1280,\"Mannington_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1280,\"Mannington_MSC_4_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1280,\"Mannington_MSC_5_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1280,\"Mannington_MSC_6_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1304,\"Melksham_MSC_4_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1304,\"Melksham_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1304,\"Melksham_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1338,\"Monk Fryston_MSC_1_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1423,\"Ninfield_MSC_1_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1451,\"Ocker Hill_MSC_1_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1515,\"Pelham_MSC_1_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1515,\"Pelham_MSC_2_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1556,\"Port Ham_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1556,\"Port Ham_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1575,\"Rainhill_MSC_1_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1575,\"Rainhill_MSC_2_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1576,\"Rainhill_MSC_3_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1576,\"Rainhill_MSC_4_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1611,\"Richborough_MSC_1_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1612,\"Rochdale_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1612,\"Rochdale_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1612,\"Rochdale_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1628,\"Rye House_MSC_1_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1628,\"Rye House_MSC_2_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1724,\"St. Johns Wood_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1724,\"St. Johns Wood_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1724,\"St. Johns Wood_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1727,\"Skelton Grange_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1727,\"Skelton Grange_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1727,\"Skelton Grange_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1728,\"Skelton Grange_MSC_4_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1774,\"Stella West_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1774,\"Stella West_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1820,\"Sundon_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1821,\"Sundon_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1931,\"Uskmouth_MSC_1_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1946,\"Walham_MSC_1_57MVAr\",-57.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1947,\"Walpole_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1947,\"Walpole_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1947,\"Walpole_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1957,\"Warley_MSC_1_52MVAr\",-52.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1957,\"Warley_MSC_2_52MVAr\",-52.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1957,\"Warley_MSC_3_52MVAr\",-52.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1986,\"West Ham_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1990,\"Whitegate_MSC_1_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2057,\"West Melton_MSC_1_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2057,\"West Melton_MSC_2_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2057,\"West Melton_MSC_3_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2084,\"Wymondley_MSC_1_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2084,\"Wymondley_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[31,\"ALYTH_MSC_1_101MVAr\",-101.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2a\",\"2028.0\",\"Addition\",\"SHET\"],[1119,\"KINARDOCHY_MSC_1_101MVAr\",-101.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2a\",\"2030.0\",\"Addition\",\"SHET\"],[1122,\"Kincardine_MSC_1_232MVAr\",-232.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2b\",\"2030.0\",\"Addition\",\"SPT\"],[1122,\"Kincardine_MSC_2_232MVAr\",-232.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2b\",\"2030.0\",\"Addition\",\"SPT\"],[245,\"Burwell Main_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2026.0\",\"Addition\",\"NGET\"],[910,\"Harker  GIS_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2028.0\",\"Addition\",\"NGET\"],[910,\"Harker  GIS_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2028.0\",\"Addition\",\"NGET\"],[910,\"Harker  GIS_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2028.0\",\"Addition\",\"NGET\"],[1274,\"Margam_MSC_1_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2028.0\",\"Addition\",\"NGET\"],[1628,\"Rye House_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2028.0\",\"Addition\",\"NGET\"],[1628,\"Rye House_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2028.0\",\"Addition\",\"NGET\"],[11,\"Aberthaw B_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[11,\"Aberthaw B_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[910,\"Harker  GIS_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1163,\"Lackenby_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1442,\"Norton_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1516,\"Pelham_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1516,\"Pelham_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1539,\"Penwortham_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1539,\"Penwortham_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1752,\"Spennymoor_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "float64",
        "max_step": "uint32",
        "id_characteristic_table": "Int64",
        "step_dependency_table": "bool",
        "in_service": "bool",
        "device_type": "str",
        "etys_sheet": "str",
        "etys_year": "str",
        "etys_status": "str",
        "owner": "str"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\",\"ref_bus\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "ref_bus": "uint32"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"controllable\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "controllable": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\",\"circuit_type\",\"summer_mva\",\"winter_mva\",\"etys_sheet\",\"etys_year\",\"etys_status\",\"owner\",\"max_loading_percent\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906,907,908,909,910,911,912,913,914,915,916,917,918,919,920,921,922,923,924,925,926,927,928,929,930,931,932,933,934,935,936,937,938,939,940,941,942,943,944,945,946,947,948,949,950,951,952,953,954,955,956,957,958,959,960,961,962,963,964,965,966,967,968,969,970,971,972,973,974,975,976,977,978,979,980,981,982,983,984,985,986,987,988,989,990,991,992,993,994,995,996,997,998,999,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,1530,1531,1532,1533,1534,1535,1536,1537,1538],\"data\":[[\"ABNE1Q-CHAR11_OHL\",null,8,298,24.5,0.1,0.388590759183674,9.305736819900552,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"ARBR1A-TEAL11_OHL\",null,37,1843,8.699999999999999,0.068093793103448,0.369308689655172,9.848177214952413,0.0,0.800417418649254,1.0,1,\"ol\",true,null,\"OHL\",149.0,183.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"ARBR1A-ARBR1Q_OHL\",null,37,38,14.5,0.1,0.392220248275862,9.222429494258208,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"ARBR1A-BREC1R_OHL\",null,37,190,26.100000000000001,0.1,0.417908965517241,8.735270194925807,0.0,0.489872955676046,1.0,1,\"ol\",true,null,\"OHL\",90.0,112.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"ARDK1--INVE11_OHL\",null,41,1017,9.0,0.1,0.3722928,9.804080899064564,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"ARDK1--INVR1A_OHL\",null,41,1019,10.01,0.1,0.387296703296703,9.417115326755201,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BEIN1--MILW1A_OHL\",null,98,1323,2.8,0.1,0.410708571428572,8.808014117393853,0.0,1.180943732433326,1.0,1,\"ol\",true,null,\"OHL\",260.0,270.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BEIN1--CEAN1Q_OHL\",null,98,289,0.87,0.1,0.410565517241379,8.819263177569324,0.0,1.180943732433326,1.0,1,\"ol\",true,null,\"OHL\",260.0,270.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BLHI21-DAAS2-_OHL\",null,141,500,32.670000000000002,0.043981481481481,0.30625,12.033237304501483,0.0,1.960891459720402,1.0,1,\"ol\",true,null,\"OHL\",791.0,934.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BLHI21-CAIN2-_OHL\",null,141,262,9.77,0.043346980552712,0.302654810644831,11.903400905464544,0.0,1.960891459720402,1.0,1,\"ol\",true,null,\"OHL\",791.0,934.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BLHI21-KINT21_OHL\",null,141,1129,50.850000000000001,0.04357546705998,0.30294616519174,11.905380025143369,0.0,1.960891459720402,1.0,1,\"ol\",true,null,\"OHL\",791.0,934.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BLHI41-ROTI41_OHL\",null,143,1620,35.399999999999999,0.032090395480226,0.315028248587571,11.440385510316787,0.0,2.879534467583258,1.0,1,\"ol\",true,null,\"OHL\",1788.0,1995.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BLHI41-ROTI41_OHL\",null,143,1620,35.399999999999999,0.032090395480226,0.315028248587571,11.440385510316787,0.0,2.879534467583258,1.0,1,\"ol\",true,null,\"OHL\",1788.0,1995.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BREC1Q-BRID1J_OHL\",null,189,200,5.1,0.1,0.395968941176471,9.134236862482515,0.0,0.489872955676046,1.0,1,\"ol\",true,null,\"OHL\",90.0,112.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BREC1R-BRID1K_OHL\",null,190,201,5.1,0.1,0.395968941176471,9.134236862482515,0.0,0.489872955676046,1.0,1,\"ol\",true,null,\"OHL\",90.0,112.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BROR1--BROR1A_OHL\",null,226,227,1.16,0.1,0.381525517241379,8.504289492656136,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CAAD1Q-CRSS11_OHL\",null,254,463,13.08,0.040229724770642,0.349945321100917,10.489008996520441,0.0,1.959491822704185,1.0,1,\"ol\",true,null,\"OHL\",398.0,448.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CAAD1R-CRSS11_OHL\",null,255,463,13.08,0.040229724770642,0.349945321100917,10.489008996520441,0.0,1.959491822704185,1.0,1,\"ol\",true,null,\"OHL\",398.0,448.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CAIN2--KINT21_OHL\",null,262,1129,41.079999999999998,0.043445715676728,0.302831365628043,11.904826116569852,0.0,1.960891459720402,1.0,1,\"ol\",true,null,\"OHL\",791.0,934.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CHAR11-COUA1A_OHL\",null,298,413,3.9,0.068355692307692,0.368584615384615,9.883712707609284,0.0,1.001615239730487,1.0,1,\"ol\",true,null,\"OHL\",183.0,229.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CHAR11-COUA1B_OHL\",null,298,414,3.9,0.068355692307692,0.368584615384615,9.883712707609284,0.0,1.001615239730487,1.0,1,\"ol\",true,null,\"OHL\",183.0,229.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CHAR1S-LYND1Q_OHL\",null,299,1265,1.9,0.1,0.388830315789474,9.326536585903199,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CHAR1T-LYND1R_OHL\",null,300,1266,1.9,0.1,0.388830315789474,9.326536585903199,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CLUN1Q-CLUN1S_OHL\",null,350,352,0.34,0.1,0.389477647058824,9.134236862482513,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CLUN1R-CLUN1T_OHL\",null,351,353,0.34,0.1,0.389477647058824,9.134236862482513,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CLUN1S-COUA1N_OHL\",null,352,415,38.100000000000001,0.086982803149606,0.381132850393701,9.618519236818855,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",209.0,242.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CLUN1S-ERRO11_OHL\",null,352,676,15.4,0.1,0.391361142857143,9.241000669966077,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CLUN1T-COUA1S_OHL\",null,353,416,38.100000000000001,0.086982803149606,0.381132850393701,9.618519236818855,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",209.0,242.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CLUN1T-ERRO11_OHL\",null,353,676,15.4,0.1,0.391361142857143,9.241000669966077,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CONN2Q-DOUN21_OHL\",null,395,552,10.34,0.046808510638298,0.381781914893617,9.183395664506058,0.0,1.47381777807679,1.0,1,\"ol\",true,null,\"OHL\",599.0,702.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CONN2R-DOUN21_OHL\",null,396,552,10.34,0.046808510638298,0.381781914893617,9.183395664506058,0.0,1.47381777807679,1.0,1,\"ol\",true,null,\"OHL\",599.0,702.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CORI11-LUIC1A_OHL\",null,402,1255,10.06,0.041394990059642,0.390567793240557,9.933255593991918,0.0,2.029473673515048,1.0,1,\"ol\",true,null,\"OHL\",414.0,464.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CORI11-LUIC1B_OHL\",null,402,1256,10.050000000000001,0.041782925373134,0.394077134328358,10.015849773587792,0.0,2.029473673515048,1.0,1,\"ol\",true,null,\"OHL\",414.0,464.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"COUA1A-COUA1S_OHL\",null,413,416,14.6,0.087000657534247,0.381179835616438,9.622230338697333,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",209.0,242.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"COUA1A-TEAL11_OHL\",null,413,1843,5.6,0.068140285714286,0.368704285714286,9.851926901677571,0.0,1.001615239730487,1.0,1,\"ol\",true,null,\"OHL\",183.0,229.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"COUA1B-COUA1N_OHL\",null,414,415,14.6,0.087000657534247,0.381179835616438,9.622230338697333,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",209.0,242.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"COUA1B-TEAL11_OHL\",null,414,1843,5.6,0.068140285714286,0.368704285714286,9.851926901677571,0.0,1.001615239730487,1.0,1,\"ol\",true,null,\"OHL\",183.0,229.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CRAI11-REDM1R_OHL\",null,433,1599,6.8,0.1,0.379996941176471,9.537217900533212,0.0,0.6866969110816,1.0,1,\"ol\",true,null,\"OHL\",126.0,157.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CRAI11-REDM1Q_OHL\",null,433,1598,6.8,0.1,0.379996941176471,9.537217900533212,0.0,0.6866969110816,1.0,1,\"ol\",true,null,\"OHL\",126.0,157.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CULL1A-CULL1-_OHL\",null,486,485,0.26,0.1,0.402092307692308,9.134236862482513,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"DOUN21-THUS21_OHL\",null,552,1866,15.4,0.040267857142857,0.4021875,9.090468446472364,0.0,2.030173492023157,1.0,1,\"ol\",true,null,\"OHL\",862.0,967.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"DOUN21-THUS21_OHL\",null,552,1866,15.4,0.040267857142857,0.4021875,9.090468446472364,0.0,2.030173492023157,1.0,1,\"ol\",true,null,\"OHL\",862.0,967.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"DUBE1--MYBS1R_OHL\",null,568,1369,20.84,0.1,0.39137113243762,9.239429609459281,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"ERRO11-KIIN11_OHL\",null,676,1090,36.899999999999999,0.1,0.402310243902439,9.055023968282123,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"ERRO11-TUMB1Q_OHL\",null,676,1914,1.0,0.1,0.3902976,9.316921599732163,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"ERRO11-TUMB1R_OHL\",null,676,1915,1.0,0.1,0.3902976,9.316921599732163,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"FINL1Q-KIIN11_OHL\",null,752,1090,2.1,0.1,0.416516571428571,8.699273202364299,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"FWIL1R-KILO1-_OHL\",null,781,1103,24.5,0.1,0.408717257142857,8.932910825513513,0.0,0.704192373784316,1.0,1,\"ol\",true,null,\"OHL\",141.0,161.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"FYRI2J-LOCB21_OHL\",null,784,1233,35.93,0.046936752017812,0.381597898691901,9.18424763552976,0.0,1.47381777807679,1.0,1,\"ol\",true,null,\"OHL\",599.0,702.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"FYRI2K-LOCB21_OHL\",null,785,1233,35.93,0.046936752017812,0.381597898691901,9.18424763552976,0.0,1.47381777807679,1.0,1,\"ol\",true,null,\"OHL\",599.0,702.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"GORW2--STRB2-_OHL\",null,849,1795,10.300000000000001,0.046990291262136,0.381796116504854,9.182281174740947,0.0,1.47381777807679,1.0,1,\"ol\",true,null,\"OHL\",599.0,702.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"GRUB1Q-MOSS1A_OHL\",null,883,1355,2.73,0.086800879120879,0.38103032967033,9.636118008772762,0.0,0.979745911352092,1.0,1,\"ol\",true,null,\"OHL\",190.0,224.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"GRUB1R-MOSS1B_OHL\",null,884,1356,2.73,0.086800879120879,0.38103032967033,9.636118008772762,0.0,0.979745911352092,1.0,1,\"ol\",true,null,\"OHL\",190.0,224.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"KIIN11-LOCH1-_OHL\",null,1090,1234,2.4,0.1,0.416724,8.753643659879076,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"KINT41-ROTI41_OHL\",null,1134,1620,23.199999999999999,0.031724137931034,0.315172413793103,11.440119050587153,0.0,2.879534467583258,1.0,1,\"ol\",true,null,\"OHL\",1788.0,1995.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"KINT41-ROTI41_OHL\",null,1134,1620,23.199999999999999,0.031724137931034,0.315172413793103,11.440119050587153,0.0,2.879534467583258,1.0,1,\"ol\",true,null,\"OHL\",1788.0,1995.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"LIMK1--LIMK1A_OHL\",null,1208,1209,4.9,0.08712,0.36057012244898,24.308254834035097,0.0,0.887894732162834,1.0,1,\"ol\",true,null,\"OHL\",176.0,203.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"LUIC1A-ORRI1A_OHL\",null,1255,1468,5.33,0.041843752345216,0.39424660412758,10.008244517241627,0.0,2.029473673515048,1.0,1,\"ol\",true,null,\"OHL\",414.0,464.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"LUIC1A-LUIC1Q_OHL\",null,1255,1257,0.3,0.040656,0.40656,10.352135110813517,0.0,2.029473673515048,1.0,1,\"ol\",true,null,\"OHL\",414.0,464.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"LUIC1B-ORRI1B_OHL\",null,1256,1469,5.35,0.040710280373832,0.383002317757009,9.731803760028098,0.0,2.029473673515048,1.0,1,\"ol\",true,null,\"OHL\",414.0,464.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"LUIC1B-LUIC1R_OHL\",null,1256,1258,0.32,0.03267,0.310365,7.9924572546722,0.0,2.029473673515048,1.0,1,\"ol\",true,null,\"OHL\",414.0,464.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"LUNA1Q-TEAL11_OHL\",null,1261,1843,17.899999999999999,0.068138547486034,0.368532201117318,9.869058151978315,0.0,0.800417418649254,1.0,1,\"ol\",true,null,\"OHL\",149.0,183.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"LUNA1R-TEAL11_OHL\",null,1262,1843,17.899999999999999,0.068138547486034,0.368532201117318,9.869058151978315,0.0,0.800417418649254,1.0,1,\"ol\",true,null,\"OHL\",149.0,183.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"MILC1T-TEAL11_OHL\",null,1315,1843,6.8,0.068158588235294,0.369491294117647,9.859602730973775,0.0,0.800417418649254,1.0,1,\"ol\",true,null,\"OHL\",149.0,183.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"MILC1V-TEAL11_OHL\",null,1316,1843,6.8,0.068158588235294,0.369491294117647,9.859602730973775,0.0,0.800417418649254,1.0,1,\"ol\",true,null,\"OHL\",149.0,183.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"MILW1A-MILW1-_OHL\",null,1323,1322,1.3,0.1,0.365904,9.836870467288861,0.0,1.180943732433326,1.0,1,\"ol\",true,null,\"OHL\",260.0,270.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"MOSS1A-MOSS1R_OHL\",null,1355,1358,0.21,0.1,0.414857142857143,8.699273202364301,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"MOSS1B-MOSS1Q_OHL\",null,1356,1357,0.21,0.1,0.414857142857143,8.699273202364301,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"MYBS1Q-SPIT11_OHL\",null,1368,1754,3.99,0.1,0.391275789473684,9.248700983566254,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"MYBS1R-SPIT11_OHL\",null,1369,1754,3.99,0.1,0.391275789473684,9.248700983566254,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"MYBS1S-SPIT11_OHL\",null,1370,1754,5.0,0.0400752,0.34987392,10.486103918129924,0.0,2.029473673515048,1.0,1,\"ol\",true,null,\"OHL\",414.0,464.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"MYBS1T-SPIT11_OHL\",null,1371,1754,5.0,0.0400752,0.34987392,10.486103918129924,0.0,2.029473673515048,1.0,1,\"ol\",true,null,\"OHL\",414.0,464.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"NANT1A-NANT1-_OHL\",null,1377,1376,4.2,0.1,0.427302857142857,8.525287738317013,0.0,0.433012701892219,1.0,1,\"ol\",true,null,\"OHL\",79.0,99.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"NANT1A-TAYN1Q_OHL\",null,1377,1840,7.6,0.1,0.39249852631579,9.206349258765272,0.0,0.433012701892219,1.0,1,\"ol\",true,null,\"OHL\",79.0,99.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"NEDE41-ROTI41_OHL\",null,1394,1620,17.300000000000001,0.032369942196532,0.315375722543353,11.439836516460801,0.0,2.879534467583258,1.0,1,\"ol\",true,null,\"OHL\",1788.0,1995.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"NEDE41-ROTI41_OHL\",null,1394,1620,17.300000000000001,0.032369942196532,0.315375722543353,11.439836516460801,0.0,2.879534467583258,1.0,1,\"ol\",true,null,\"OHL\",1788.0,1995.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"ORRI1A-ORRI1Q_OHL\",null,1468,1470,0.08,0.04356,0.4356,11.417796078103143,0.0,2.029473673515048,1.0,1,\"ol\",true,null,\"OHL\",414.0,464.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"ORRI1B-ORRI1R_OHL\",null,1469,1471,0.21,0.041485714285714,0.389965714285714,9.569200522600729,0.0,2.029473673515048,1.0,1,\"ol\",true,null,\"OHL\",414.0,464.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"QUOI1Q-QUOI1-_OHL\",null,1573,1572,1.6,0.1,0.407286,8.905880940920452,0.0,0.660453717027526,1.0,1,\"ol\",true,null,\"OHL\",128.0,151.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"RANN1Q-TUMB1Q_OHL\",null,1578,1914,23.800000000000001,0.1,0.389770487394958,9.280077619110385,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"RANN1R-TUMB1R_OHL\",null,1579,1915,23.800000000000001,0.1,0.389843697478992,9.280077619110385,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"SPIT21-THUS21_OHL\",null,1755,1866,12.1,0.04,0.401875,9.092953131446528,0.0,2.030173492023157,1.0,1,\"ol\",true,null,\"OHL\",862.0,967.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"SPIT21-THUS21_OHL\",null,1755,1866,12.1,0.04,0.401875,9.092953131446528,0.0,2.030173492023157,1.0,1,\"ol\",true,null,\"OHL\",862.0,967.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"AUCH2--MAHI2-_OHL\",null,53,1278,14.5,0.056849137931034,0.432887931034483,8.563252566471885,0.0,1.19668964886577,1.0,1,\"ol\",true,null,\"OHL\",570.0,570.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"AYR-2Q-COYW2S_OHL\",null,57,429,9.369999999999999,0.032283884738527,0.309118196371398,11.706297586211788,0.0,2.498352073947835,1.0,1,\"ol\",true,null,\"OHL\",1190.0,1190.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"AYR-2R-COYW2T_OHL\",null,58,430,9.369999999999999,0.032283884738527,0.309118196371398,11.706297586211788,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"OHL\",955.0,955.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BENB1--BENB1T_OHL\",null,100,101,2.5,0.1,0.383328,9.645754126781536,0.0,0.73043556783839,1.0,1,\"ol\",true,null,\"OHL\",148.0,167.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BENB1T-NECU1B_OHL\",null,101,1391,4.0,0.0453024,0.3362832,10.915413050666602,0.0,2.10820325567727,1.0,1,\"ol\",true,null,\"OHL\",420.0,482.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BLAH1--DUNH1Q_OHL\",null,131,590,1.15,0.043938782608696,0.309086608695652,11.596509408021278,0.0,1.828275852433815,1.0,1,\"ol\",true,null,\"OHL\",386.0,418.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BLAH1--DUNH1R_OHL\",null,131,591,1.15,0.043938782608696,0.309086608695652,11.596509408021278,0.0,2.038221404866406,1.0,1,\"ol\",true,null,\"OHL\",418.0,466.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BONB4--DENN4-_OHL\",null,167,526,19.893999999999998,0.020106564793405,0.29436010857545,12.298227418720023,0.0,3.709475479543346,1.0,1,\"ol\",true,null,\"OHL\",2508.0,2570.0,\"B-2-1b\",\"\",\"\",\"SHET, SPT\",100.0],[\"BROT1--LINM1Q_OHL\",null,229,1214,5.774,0.041342015933495,0.392900034638033,9.396842217378962,0.0,1.16344826973061,1.0,1,\"ol\",true,null,\"OHL\",266.0,266.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BROX1Q-CURR1A_OHL\",null,230,496,10.34,0.1,0.41655829787234,8.922223627763383,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"OHL\",106.0,132.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BROX1R-CURR1B_OHL\",null,231,497,10.34,0.1,0.41655829787234,8.922223627763383,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"OHL\",106.0,132.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BUSB2--NEIL2-_OHL\",null,246,1400,20.239999999999998,0.032133152173913,0.309001358695652,11.697599776459823,0.0,2.351390187245021,1.0,1,\"ol\",true,null,\"OHL\",990.0,1120.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BUSB2--STHA2A_OHL\",null,246,1775,15.140000000000001,0.031968295904888,0.308693857331572,11.704179139786314,0.0,2.204428300542208,1.0,1,\"ol\",true,null,\"OHL\",880.0,1050.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CLYM2--DALM2Q_OHL\",null,356,509,4.21,0.034130047505938,0.307170427553444,11.68737973573668,0.0,1.574591643244434,1.0,1,\"ol\",true,null,\"OHL\",630.0,750.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CLYM2--EERH2-_OHL\",null,356,631,8.75,0.017285714285714,0.265335714285714,13.478601008162176,0.0,3.149183286488868,1.0,1,\"ol\",true,null,\"OHL\",1500.0,1500.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CLYM2--EKIL2Q_OHL\",null,356,636,5.62,0.033641014234875,0.321608096085409,11.181710186698027,0.0,2.351390187245021,1.0,1,\"ol\",true,null,\"OHL\",990.0,1120.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CLYM2--EKIL2R_OHL\",null,356,637,5.62,0.033641014234875,0.321608096085409,11.181710186698027,0.0,2.351390187245021,1.0,1,\"ol\",true,null,\"OHL\",990.0,1120.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COCK2--KAIM2-_OHL\",null,382,1049,18.289999999999999,0.032251230180426,0.312588846364133,11.660627942240161,0.0,2.351390187245021,1.0,1,\"ol\",true,null,\"OHL\",990.0,1120.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COCK2--SMEA2-_OHL\",null,382,1743,9.51,0.032603838065195,0.312519716088328,11.662317005595343,0.0,2.351390187245021,1.0,1,\"ol\",true,null,\"OHL\",990.0,1120.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COYL2--COYW2T_OHL\",null,426,430,1.32,0.034375,0.297916666666667,12.0532068096642,0.0,3.149183286488868,1.0,1,\"ol\",true,null,\"OHL\",1500.0,1500.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COYL2--NECU2-_OHL\",null,426,1393,14.300000000000001,0.028028846153846,0.303028846153846,11.911923799441029,0.0,3.128188731245609,1.0,1,\"ol\",true,null,\"OHL\",1320.0,1490.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COYL2--NECU2-_OHL\",null,426,1393,14.300000000000001,0.028028846153846,0.303028846153846,11.911923799441029,0.0,3.128188731245609,1.0,1,\"ol\",true,null,\"OHL\",1320.0,1490.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COYW2S-KILS2-_OHL\",null,429,1106,13.369999999999999,0.033372288706058,0.298088070306657,12.076245433168088,0.0,3.149183286488868,1.0,1,\"ol\",true,null,\"OHL\",1500.0,1500.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COYW2T-KILS2-_OHL\",null,430,1106,13.369999999999999,0.033372288706058,0.298088070306657,12.076245433168088,0.0,3.149183286488868,1.0,1,\"ol\",true,null,\"OHL\",1500.0,1500.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CUPA1Q-LEVT1Q_OHL\",null,493,1199,13.27,0.1,0.391416307460437,9.237487467559559,0.0,0.625462791622095,1.0,1,\"ol\",true,null,\"OHL\",128.0,143.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CUPA1R-LEVT1R_OHL\",null,494,1200,13.27,0.1,0.391416307460437,9.237487467559559,0.0,0.625462791622095,1.0,1,\"ol\",true,null,\"OHL\",128.0,143.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CURR2--GRMO2-_OHL\",null,498,871,42.200000000000003,0.034407582938389,0.311818720379147,11.633751948447719,0.0,2.288406521515244,1.0,1,\"ol\",true,null,\"OHL\",925.0,1090.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CURR2--KAIM2-_OHL\",null,498,1049,9.35,0.032352941176471,0.313014705882353,11.659311162289555,0.0,2.897248623569758,1.0,1,\"ol\",true,null,\"OHL\",1230.0,1380.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CURR2--KAIM2-_OHL\",null,498,1049,9.35,0.032352941176471,0.313014705882353,11.659311162289555,0.0,2.897248623569758,1.0,1,\"ol\",true,null,\"OHL\",1230.0,1380.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CURR2--KINC2-_OHL\",null,498,1122,55.759999999999998,0.034313351865136,0.311397058823529,11.645106214727436,0.0,2.288406521515244,1.0,1,\"ol\",true,null,\"OHL\",925.0,1090.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DEVM1--ERSK1Q_OHL\",null,529,683,16.969999999999999,0.1,0.376202333529758,9.807059259542216,0.0,0.931633388919624,1.0,1,\"ol\",true,null,\"OHL\",185.0,213.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DEVM1--SPAV1Q_OHL\",null,529,1748,7.63,0.1,0.394380707732634,9.289866061974353,0.0,0.468003627297651,1.0,1,\"ol\",true,null,\"OHL\",101.0,107.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DEVM1--SPAV1R_OHL\",null,529,1749,7.51,0.1,0.394186098535286,9.292352813497525,0.0,0.468003627297651,1.0,1,\"ol\",true,null,\"OHL\",101.0,107.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DEVM4--NEIL4R_OHL\",null,531,1404,28.474,0.026971974432816,0.314673035049519,11.853197695941931,0.0,2.886751345948129,1.0,1,\"ol\",true,null,\"OHL\",1790.0,2000.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DEVO1--WFIE1B_OHL\",null,532,1978,31.800000000000001,0.1,0.412751547169811,8.875720724865085,0.0,0.708566239459995,1.0,1,\"ol\",true,null,\"OHL\",141.0,162.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DRUM2R-WIYH2-_OHL\",null,565,2043,2.46,0.033816056910569,0.307418699186992,11.686119855595193,0.0,0.251934662919109,1.0,1,\"ol\",true,null,\"OHL\",120.0,120.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DUNF1Q-MOSM1A_OHL\",null,585,1350,10.460000000000001,0.092617055449331,0.377964206500956,9.693119423858116,0.0,0.940381120270981,1.0,1,\"ol\",true,null,\"OHL\",198.0,215.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DUNH1Q-NECU1-_OHL\",null,590,1390,13.65,0.044549274725275,0.309419604395604,11.643642593933754,0.0,2.116950987028628,1.0,1,\"ol\",true,null,\"OHL\",418.0,484.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DUNH1R-NECU1-_OHL\",null,591,1390,13.65,0.044549274725275,0.309419604395604,11.643642593933754,0.0,2.116950987028628,1.0,1,\"ol\",true,null,\"OHL\",418.0,484.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"ECCL4C-STWB4Q_OHL\",null,621,1812,7.39,0.012990527740189,0.261975642760487,13.775301823430791,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2660.0,2770.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"ECCL4D-STWB4R_OHL\",null,622,1813,7.39,0.012990527740189,0.261975642760487,13.775301823430791,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2660.0,2770.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"EKIL2Q-EKIL2S_OHL\",null,636,638,5.17,0.020478723404255,0.267686170212766,13.506430325723008,0.0,1.816029028541914,1.0,1,\"ol\",true,null,\"OHL\",750.0,865.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"EKIL2Q-STHA2A_OHL\",null,636,1775,4.79,0.03473382045929,0.322077244258873,11.177285328615932,0.0,2.204428300542208,1.0,1,\"ol\",true,null,\"OHL\",880.0,1050.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"EKIL2R-STHA2B_OHL\",null,637,1776,4.79,0.03473382045929,0.322077244258873,11.177285328615932,0.0,2.204428300542208,1.0,1,\"ol\",true,null,\"OHL\",880.0,1050.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"EKIS2--NEIL2-_OHL\",null,642,1400,29.579999999999998,0.031957826233942,0.308840432724814,11.697989257056394,0.0,2.330395632001762,1.0,1,\"ol\",true,null,\"OHL\",885.0,1110.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"EKIS2--STHA2B_OHL\",null,642,1776,5.8,0.032596982758621,0.309019396551724,11.712787832445445,0.0,2.204428300542208,1.0,1,\"ol\",true,null,\"OHL\",880.0,1050.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"ELVA3A-PRST3A_OHL\",null,668,1559,1.01,0.087227821782178,0.318505544554455,11.576062558393682,0.0,0.857277672433081,1.0,1,\"ol\",true,null,\"OHL\",39.0,49.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"FALL4--SMEA4R_OHL\",null,702,1745,31.100000000000001,0.021093247588424,0.315369774919614,11.740235814170239,0.0,3.637306695894642,1.0,1,\"ol\",true,null,\"OHL\",2190.0,2520.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"FASI1A-JUNV1-_OHL\",null,708,1047,31.5,0.1,0.416571885714286,8.919654790157526,0.0,0.870399269460118,1.0,1,\"ol\",true,null,\"OHL\",178.0,199.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"FASI1B-JUNV1A_OHL\",null,709,1048,31.5,0.1,0.416571885714286,8.919654790157526,0.0,0.870399269460118,1.0,1,\"ol\",true,null,\"OHL\",178.0,199.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"GARB1Q-HELE1Q_OHL\",null,793,941,15.313000000000001,0.1,0.388350499575524,9.305432969028097,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"OHL\",106.0,132.0,\"B-2-1b\",\"\",\"\",\"SHET, SPT\",100.0],[\"GARB1R-STLE1Q_OHL\",null,794,1784,26.908999999999999,0.1,0.388315165929615,9.307695372153203,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"OHL\",106.0,132.0,\"B-2-1b\",\"\",\"\",\"SHET, SPT\",100.0],[\"GARB1S-GARE1S_OHL\",null,795,798,5.03,0.1,0.388316182902584,9.297672512109438,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"OHL\",106.0,132.0,\"B-2-1b\",\"\",\"\",\"SHET, SPT\",100.0],[\"GARB1T-GARE1T_OHL\",null,796,799,5.061,0.1,0.388347599288678,9.312914880539376,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"OHL\",106.0,132.0,\"B-2-1b\",\"\",\"\",\"SHET, SPT\",100.0],[\"GARE1S-WHTL1S_OHL\",null,798,2007,1.68,0.1,0.364037142857143,10.004164182718943,0.0,0.437386567567898,1.0,1,\"ol\",true,null,\"OHL\",80.0,100.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"GARE1T-WHTL1T_OHL\",null,799,2008,1.67,0.1,0.364130299401198,9.954677299232442,0.0,0.437386567567898,1.0,1,\"ol\",true,null,\"OHL\",80.0,100.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"GLNI1--REDH1-_OHL\",null,837,1596,10.547000000000001,0.1,0.380958983597231,9.561199863639608,0.0,0.704192373784316,1.0,1,\"ol\",true,null,\"OHL\",141.0,161.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"GLNI1--WFIE1B_OHL\",null,837,1978,7.11,0.1,0.404844556962025,9.121389834546534,0.0,1.154700538379252,1.0,1,\"ol\",true,null,\"OHL\",212.0,264.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"GRMO2--KINC2-_OHL\",null,871,1122,14.960000000000001,0.034375,0.312408088235294,11.614294516875308,0.0,2.204428300542208,1.0,1,\"ol\",true,null,\"OHL\",880.0,1050.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"GRNA1--JUNV1-_OHL\",null,874,1047,4.74,0.1,0.416485063291139,8.941531443442798,0.0,0.870399269460118,1.0,1,\"ol\",true,null,\"OHL\",178.0,199.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"GRNA1--JUNV1A_OHL\",null,874,1048,4.74,0.1,0.416485063291139,8.941531443442798,0.0,0.870399269460118,1.0,1,\"ol\",true,null,\"OHL\",178.0,199.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"HOLM1--SHRG1T_OHL\",null,963,1707,8.0,0.1,0.3774474,9.659455482075259,0.0,1.596460971622829,1.0,1,\"ol\",true,null,\"OHL\",350.0,365.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"HOLM1T-NECU1B_OHL\",null,964,1391,16.350000000000001,0.045185174311927,0.336331155963303,10.938737478128905,0.0,2.10820325567727,1.0,1,\"ol\",true,null,\"OHL\",420.0,482.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"HUNE4--KILS4-_OHL\",null,976,1108,59.125,0.023002114164905,0.300380549682875,12.367314869646117,0.0,2.930052616137351,1.0,1,\"ol\",true,null,\"OHL\",1770.0,2030.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"HUNE4--KILS4T_OHL\",null,976,1109,59.125,0.023002114164905,0.300380549682875,12.367314869646117,0.0,2.930052616137351,1.0,1,\"ol\",true,null,\"OHL\",1770.0,2030.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"HUNE4--NEIL4Q_OHL\",null,976,1403,35.43,0.032063223257127,0.329212531752752,11.267298504381779,0.0,2.00629218543395,1.0,1,\"ol\",true,null,\"OHL\",1110.0,1390.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"HUNE4--NEIL4R_OHL\",null,976,1404,35.43,0.032063223257127,0.329212531752752,11.267298504381779,0.0,2.00629218543395,1.0,1,\"ol\",true,null,\"OHL\",1110.0,1390.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"INVR2--WIYH2-_OHL\",null,1020,2043,55.600000000000001,0.031963803956835,0.308892760791367,11.704356145520157,0.0,1.19668964886577,1.0,1,\"ol\",true,null,\"OHL\",570.0,570.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"JUNA1T-KILW1Q_OHL\",null,1044,1114,12.417999999999999,0.068893412787889,0.389928297632469,9.459356261195452,0.0,0.638584388649132,1.0,1,\"ol\",true,null,\"OHL\",146.0,146.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"JUNB1A-JUNV1A_OHL\",null,1046,1048,1.0,0.01,0.1,0.0,0.0,9.998656934602156,1.0,1,\"ol\",true,null,\"OHL\",2286.0,2286.0,\"B-2-1b\",\"\",\"\",\"NGET, SPT\",100.0],[\"KAIM2--SMEA2-_OHL\",null,1049,1743,8.779999999999999,0.03186930523918,0.312663724373576,11.658798444232444,0.0,2.498352073947835,1.0,1,\"ol\",true,null,\"OHL\",1190.0,1190.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"KILS1--MEAD1-_OHL\",null,1105,1297,12.57,0.1,0.357767255369928,31.479327039199877,0.0,0.708566239459995,1.0,1,\"ol\",true,null,\"OHL\",141.0,162.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"KILS4--STHA4A_OHL\",null,1108,1779,34.948,0.032505436648735,0.328259127847087,11.293475005723186,0.0,2.886751345948129,1.0,1,\"ol\",true,null,\"OHL\",1790.0,2000.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"KILS4T-STHA4B_OHL\",null,1109,1780,34.948,0.032505436648735,0.328259127847087,11.293475005723186,0.0,2.886751345948129,1.0,1,\"ol\",true,null,\"OHL\",1790.0,2000.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"KILW1Q-MEAD1-_OHL\",null,1114,1297,13.800000000000001,0.092549217391304,0.378025043478261,9.690233888894493,0.0,0.638584388649132,1.0,1,\"ol\",true,null,\"OHL\",138.0,146.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"KILW1R-MEAD1-_OHL\",null,1115,1297,13.800000000000001,0.092549217391304,0.378025043478261,9.690233888894493,0.0,0.638584388649132,1.0,1,\"ol\",true,null,\"OHL\",138.0,146.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"LAMB2--PORD2Q_OHL\",null,1175,1553,3.94,0.034549492385787,0.32630076142132,11.249076986249328,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"OHL\",760.0,955.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"LEVE1Q-LEVT1Q_OHL\",null,1196,1199,2.16,0.1,0.391233333333333,9.218813129727721,0.0,0.625462791622095,1.0,1,\"ol\",true,null,\"OHL\",128.0,143.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"LEVE1R-LEVT1R_OHL\",null,1197,1200,2.26,0.1,0.391654513274336,9.215070817017757,0.0,0.625462791622095,1.0,1,\"ol\",true,null,\"OHL\",128.0,143.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"LEVT1Q-REDH1-_OHL\",null,1199,1596,8.609999999999999,0.1,0.391382299651568,9.250934429831306,0.0,0.625462791622095,1.0,1,\"ol\",true,null,\"OHL\",128.0,143.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"LEVT1R-WFIE1B_OHL\",null,1200,1978,18.707000000000001,0.1,0.389331907841984,9.316364961574081,0.0,0.625462791622095,1.0,1,\"ol\",true,null,\"OHL\",128.0,143.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"NEAR2R-WISH2-_OHL\",null,1381,2037,16.100000000000001,0.034289596273292,0.307666925465838,11.688627903107463,0.0,0.598344824432885,1.0,1,\"ol\",true,null,\"OHL\",285.0,285.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"NEIL2--WIYH2R_OHL\",null,1400,2044,25.452999999999999,0.032385671630063,0.322965367540172,11.418510223050943,0.0,2.351390187245021,1.0,1,\"ol\",true,null,\"OHL\",990.0,1120.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"PAIS1Q-PAIS1S_OHL\",null,1488,1490,1.87,0.034475294117647,0.307482352941176,11.723084743293063,0.0,2.011978210812333,1.0,1,\"ol\",true,null,\"OHL\",365.0,460.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"PAIS1R-PAIS1T_OHL\",null,1489,1491,1.87,0.034475294117647,0.307482352941176,11.723084743293063,0.0,2.011978210812333,1.0,1,\"ol\",true,null,\"OHL\",365.0,460.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"REDH1--WFIE1A_OHL\",null,1596,1977,10.097,0.1,0.387583480241656,9.372159442935411,0.0,0.6866969110816,1.0,1,\"ol\",true,null,\"OHL\",141.0,157.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"SMEA4R-WISH4-_OHL\",null,1745,2041,61.770000000000003,0.03470940586045,0.326890076088716,11.253828762985686,0.0,2.00629218543395,1.0,1,\"ol\",true,null,\"OHL\",1110.0,1390.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"STHA4A-WISH4-_OHL\",null,1779,2041,11.6,0.031724137931034,0.313103448275862,11.66907578445319,0.0,2.886751345948129,1.0,1,\"ol\",true,null,\"OHL\",1790.0,2000.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"WHTB1S-WHTL1S_OHL\",null,2005,2007,2.05,0.1,0.364629073170732,9.98082466924919,0.0,0.437386567567898,1.0,1,\"ol\",true,null,\"OHL\",80.0,100.0,\"B-2-1b\",\"\",\"\",\"SHET, SPT\",100.0],[\"WHTB1T-WHTL1T_OHL\",null,2006,2008,2.05,0.1,0.364629073170732,9.98082466924919,0.0,0.437386567567898,1.0,1,\"ol\",true,null,\"OHL\",80.0,100.0,\"B-2-1b\",\"\",\"\",\"SHET, SPT\",100.0],[\"ABHA4A-EXET41_OHL\",null,6,693,48.784999999999997,0.025581633698883,0.322394178538485,11.409747239848672,0.0,2.999334648440106,1.0,1,\"ol\",true,null,\"OHL\",2078.0,2078.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"ABHA4B-EXET41_OHL\",null,7,693,49.051000000000002,0.025442906362765,0.322603005035575,11.409521987620302,0.0,3.497299255616158,1.0,1,\"ol\",true,null,\"OHL\",2168.0,2423.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"ABTH21-COWT2A_OHL\",null,13,424,13.318,0.028392025829704,0.309473081543775,11.876883728142097,0.0,1.95669254867175,1.0,1,\"ol\",true,null,\"OHL\",790.0,932.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"ABTH21-PYLE21_OHL\",null,13,1564,35.387999999999998,0.038893834068046,0.310295863004408,11.838119649046719,0.0,1.95669254867175,1.0,1,\"ol\",true,null,\"OHL\",790.0,932.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"ABTH21-TREM21_OHL\",null,13,1909,46.451,0.036956954640374,0.348241964650922,10.721309484966168,0.0,1.431828667590272,1.0,1,\"ol\",true,null,\"OHL\",538.0,682.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"ABTH21-UPPB21_OHL\",null,13,1927,26.995999999999999,0.034456493554601,0.32019326937324,11.419146792044286,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"OHL\",762.0,955.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"ALDW21-BRIN21_OHL\",null,21,209,17.960999999999998,0.060631367963922,0.321262039975502,11.363350717041754,0.0,1.314259158228021,1.0,1,\"ol\",true,null,\"OHL\",535.0,626.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"ALDW21-WMEL21_OHL\",null,21,2058,8.960000000000001,0.034605189732143,0.328327287946429,11.128632236856554,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"OHL\",762.0,955.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BARK21-REBR22_OHL\",null,75,1593,10.879,0.028501011122346,0.309340242669363,11.881617831857982,0.0,2.370285286963954,1.0,1,\"ol\",true,null,\"OHL\",1000.0,1129.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BARK22-REBR21_OHL\",null,76,1592,10.853999999999999,0.028566657453473,0.309355997788834,11.881839547498318,0.0,2.529843906812724,1.0,1,\"ol\",true,null,\"OHL\",1044.0,1205.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BARK41-CHUE4A_OHL\",null,77,322,13.654,0.024608173429032,0.308188076754065,11.887955733546711,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2958.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BARK41-CHUE4B_OHL\",null,77,323,13.654,0.024608173429032,0.308188076754065,11.887955733546711,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2958.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BARK41-WTHU4A_OHL\",null,77,2067,15.872,0.029233870967742,0.318548387096774,11.529006793088879,0.0,2.899741727004896,1.0,1,\"ol\",true,null,\"OHL\",1746.0,2009.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BARK41-WTHU4B_OHL\",null,77,2068,15.872,0.029233870967742,0.318548387096774,11.529006793088879,0.0,2.899741727004896,1.0,1,\"ol\",true,null,\"OHL\",1746.0,2009.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BESW21-COVE21_OHL\",null,115,420,18.667999999999999,0.034433924362546,0.320032944075423,11.417753019776386,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"OHL\",762.0,955.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BESW21-COVE21_OHL\",null,115,420,18.667999999999999,0.034433924362546,0.320032944075423,11.417753019776386,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"OHL\",762.0,955.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BICF41-WBUR41_OHL\",null,119,1972,65.549999999999997,0.014157131960336,0.274843630816171,13.371868111529018,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BICF41-WBUR42_OHL\",null,119,1973,65.549999999999997,0.014157131960336,0.274843630816171,13.371868111529018,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BIRK21-CAPE21_OHL\",null,126,271,15.448,0.034268190056965,0.334849171413775,10.912267391674607,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"OHL\",762.0,955.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BIRK21-CAPE21_OHL\",null,126,271,15.448,0.034268190056965,0.334849171413775,10.912267391674607,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"OHL\",762.0,955.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BLYT21-STEW21_OHL\",null,155,1773,26.779,0.041513406027111,0.393106538705702,9.42593484011836,0.0,1.431828667590272,1.0,1,\"ol\",true,null,\"OHL\",538.0,682.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BLYT21-STEW21_OHL\",null,155,1773,26.710999999999998,0.041619089513684,0.392974804387705,9.4247186577864,0.0,1.431828667590272,1.0,1,\"ol\",true,null,\"OHL\",538.0,682.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BLYT21-TYNE21_OHL\",null,155,1923,16.818000000000001,0.033275359733619,0.321062254727078,11.42236482590236,0.0,2.85525951308324,1.0,1,\"ol\",true,null,\"OHL\",1220.0,1360.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BLYT21-TYNE2A_OHL\",null,155,1924,16.866,0.033180659314597,0.321045298233132,11.42229983203107,0.0,2.85525951308324,1.0,1,\"ol\",true,null,\"OHL\",1220.0,1360.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BOLN41-NINF41_OHL\",null,166,1423,51.404000000000003,0.017430550151739,0.27826628277955,13.11455431875916,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2765.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BOTW41-CHIL41_OHL\",null,174,309,7.479,0.014975264072737,0.275972723626153,13.371973173602049,0.0,4.822318123406349,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3341.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BOTW41-LOVE41_OHL\",null,174,1251,14.672000000000001,0.014176663031625,0.274809160305344,13.372291173427888,0.0,4.822318123406349,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3341.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRAW21-MONF21_OHL\",null,184,1338,51.155000000000001,0.014044326067833,0.274677450884566,13.396902635001172,0.0,2.527744451288398,1.0,1,\"ol\",true,null,\"OHL\",1018.0,1204.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRAW4A-PADI41_OHL\",null,186,1485,59.299999999999997,0.017268128161889,0.290860033726813,12.695827384963312,0.0,3.565137912245939,1.0,1,\"ol\",true,null,\"OHL\",2146.0,2470.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRED21-STAL21_OHL\",null,192,1765,15.054,0.033657997874319,0.31849508436296,11.494241158070624,0.0,2.294704888088222,1.0,1,\"ol\",true,null,\"OHL\",925.0,1093.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRFO41-LEIS4A_OHL\",null,196,1193,42.356999999999999,0.01737611256699,0.278395542649385,13.114492058608677,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRFO42-SIZE41_OHL\",null,197,1722,43.167000000000002,0.017420714897954,0.278360784858804,13.114511839550387,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRIN21-TEMP21_OHL\",null,209,1851,2.757,0.035659231048241,0.320933079434168,11.389031680409971,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"OHL\",762.0,955.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRIN21-TEMP22_OHL\",null,209,1852,2.757,0.035659231048241,0.320933079434168,11.389031680409971,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"OHL\",762.0,955.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRIN22-THUR21_OHL\",null,210,1862,5.704,0.079549438990182,0.31554610799439,11.526202687262089,0.0,1.314259158228021,1.0,1,\"ol\",true,null,\"OHL\",535.0,626.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRIN22-TINP21_OHL\",null,210,1878,3.17,0.035784700315457,0.31967665615142,11.418891033941549,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"OHL\",762.0,955.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRIN22-TINP22_OHL\",null,210,1879,3.17,0.035784700315457,0.31967665615142,11.418891033941549,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"OHL\",762.0,955.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRLE41-WWEY4A_OHL\",null,218,2078,49.375,0.0256,0.307848101265823,11.963213709725226,0.0,3.173983104869968,1.0,1,\"ol\",true,null,\"OHL\",1911.0,2199.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRLE41-WWEY4B_OHL\",null,218,2079,49.375,0.0256,0.307848101265823,11.963213709725226,0.0,3.173983104869968,1.0,1,\"ol\",true,null,\"OHL\",1911.0,2199.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRWA41-BRWA4A_OHL\",null,234,236,4.371,0.029283916723862,0.318462594371997,11.528811223168921,0.0,2.930052616137351,1.0,1,\"ol\",true,null,\"OHL\",1770.0,2030.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRWA4A-SHUR41_OHL\",null,236,1713,14.02,0.025106990014265,0.306990014265335,11.939458730164118,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRWA4B-SHUR41_OHL\",null,237,1713,14.02,0.025106990014265,0.306990014265335,11.939458730164118,0.0,0.59322740159234,1.0,1,\"ol\",true,null,\"OHL\",380.0,411.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BURW41-PELH41_OHL\",null,245,1515,42.933999999999998,0.014161270787721,0.274654120277635,13.371031810044871,0.0,4.380645167476286,1.0,1,\"ol\",true,null,\"OHL\",2238.0,3035.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BURW41-WALP41_OHL\",null,245,1949,51.183,0.014067170740285,0.274778735126898,13.371745384813766,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BUST4A-DRAK41_OHL\",null,251,556,34.591999999999999,0.017113783533765,0.278445883441258,13.114340625449852,0.0,1.7363809345878,1.0,1,\"ol\",true,null,\"OHL\",1103.0,1203.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BUST4B-DRAK41_OHL\",null,252,556,34.536999999999999,0.017141037148565,0.278426035845615,13.113912016207577,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CANT41-CLEH41_OHL\",null,267,338,14.699999999999999,0.025034013605442,0.306938775510204,11.937974090251776,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2853.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CANT41-KEMS4A_OHL\",null,267,1074,28.199999999999999,0.024964539007092,0.306950354609929,11.938737154007734,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2765.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CANT41-RICH41_OHL\",null,267,1611,20.719999999999999,0.025482625482625,0.315830115830116,11.653375629261184,0.0,2.941599621521144,1.0,1,\"ol\",true,null,\"OHL\",1801.0,2038.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CANT41-RICH41_OHL\",null,267,1611,20.719999999999999,0.025482625482625,0.315830115830116,11.653375629261184,0.0,2.941599621521144,1.0,1,\"ol\",true,null,\"OHL\",1801.0,2038.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CANT41-SELL4C_OHL\",null,267,1672,26.710999999999998,0.025158174534836,0.306690127662761,11.939153053812484,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2958.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CANT41-SELL4D_OHL\",null,267,1673,26.710999999999998,0.025158174534836,0.306690127662761,11.939153053812484,0.0,4.478794713238522,1.0,1,\"ol\",true,null,\"OHL\",2959.0,3103.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CAPE4A-CONQ41_OHL\",null,272,400,11.542999999999999,0.013861214588928,0.274452048860781,13.372641465065584,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CAPE4A-FROD41_OHL\",null,272,778,18.404,0.017387524451206,0.254727233210172,14.433253641619936,0.0,4.169912319222072,1.0,1,\"ol\",true,null,\"OHL\",2418.0,2889.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CAPE4B-CONQ42_OHL\",null,273,401,11.542999999999999,0.013861214588928,0.274452048860781,13.372641465065584,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CAPE4B-FROD41_OHL\",null,273,778,18.315000000000001,0.017472017472017,0.254217854217854,14.433871715841557,0.0,4.171355694895047,1.0,1,\"ol\",true,null,\"OHL\",2418.0,2890.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CARE21-COWT2A_OHL\",null,275,424,27.881,0.041500035866719,0.393029751443635,9.421728294119132,0.0,1.431828667590272,1.0,1,\"ol\",true,null,\"OHL\",538.0,682.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CARE21-USKM2B_OHL\",null,275,1934,19.940000000000001,0.04171890672016,0.392916248746239,9.424993272781155,0.0,1.431828667590272,1.0,1,\"ol\",true,null,\"OHL\",538.0,682.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CARR4B-DAIN41_OHL\",null,281,504,2.036,0.031434184675835,0.322200392927308,11.520363329159172,0.0,2.241562420128722,1.0,1,\"ol\",true,null,\"OHL\",1553.0,1553.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CHIC41-MANN41_OHL\",null,307,1282,53.912999999999997,0.017509691540074,0.278374418043886,13.114570413179475,0.0,4.423946437665507,1.0,1,\"ol\",true,null,\"OHL\",2418.0,3065.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CHIC4A-MANN41_OHL\",null,308,1282,54.066000000000002,0.017460141308771,0.278178522546517,13.114622236567902,0.0,4.423946437665507,1.0,1,\"ol\",true,null,\"OHL\",2418.0,3065.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CHSI21-WWEY21_OHL\",null,317,2075,15.318,0.025672411541977,0.30757523828176,11.955610499056785,0.0,2.7628834700129,1.0,1,\"ol\",true,null,\"OHL\",1104.0,1316.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CHSI21-WWEY22_OHL\",null,317,2076,15.347,0.025623900436567,0.307486805238809,11.954959675001655,0.0,2.7628834700129,1.0,1,\"ol\",true,null,\"OHL\",1104.0,1316.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CHUE4A-WTHU4D_OHL\",null,322,2070,2.419,0.02645721372468,0.324100868127325,11.332963599660591,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2958.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CHUE4B-WTHU4C_OHL\",null,323,2069,2.581,0.024796590468811,0.322355676094537,11.361603357102565,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2958.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CILF2A-UPPB21_OHL\",null,324,1927,6.975,0.034695340501792,0.319847670250896,11.417253916947434,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"OHL\",762.0,955.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CILF2B-UPPB22_OHL\",null,325,1928,6.975,0.034695340501792,0.319847670250896,11.417253916947434,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"OHL\",762.0,955.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CILF41-RHIG41_OHL\",null,326,1609,25.010999999999999,0.017912118667786,0.292351365399224,12.574074109375284,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CILF41-SWAN41_OHL\",null,326,1826,61.594999999999999,0.017404010065752,0.278204399707768,13.114230364396921,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CILF41-SWAN42_OHL\",null,326,1827,61.655000000000001,0.017387073230071,0.278193171681129,13.114375054910187,0.0,4.589934640057525,1.0,1,\"ol\",true,null,\"OHL\",2692.0,3180.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CLEH41-KEMS4B_OHL\",null,338,1075,13.5,0.024888888888889,0.306962962962963,11.938094388772633,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2853.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CONQ41-DAIN41_OHL\",null,400,504,60.331000000000003,0.024929140906002,0.306840596045151,11.938401401640489,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2853.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CONQ42-DAIN41_OHL\",null,401,504,60.293999999999997,0.024944438915978,0.306763525392245,11.944737649827726,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2853.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"COSO41-RAYL41_OHL\",null,405,1590,13.913,0.025300079062747,0.310500970315532,11.811074444216338,0.0,4.438380194395248,1.0,1,\"ol\",true,null,\"OHL\",2663.0,3075.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"COSO41-TILB4B_OHL\",null,405,1876,12.363,0.024589500930195,0.310604222276147,11.796943377484073,0.0,4.438380194395248,1.0,1,\"ol\",true,null,\"OHL\",2663.0,3075.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"COTT41-KEAD4C_OHL\",null,411,1058,34.628,0.019406260829387,0.295252396904239,12.491718867849286,0.0,3.969283100678677,1.0,1,\"ol\",true,null,\"OHL\",2663.0,2750.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"COTT42-KEAD4D_OHL\",null,412,1059,34.478999999999999,0.019490124423562,0.295136169842513,12.492617509508058,0.0,3.969283100678677,1.0,1,\"ol\",true,null,\"OHL\",2380.0,2750.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"COTT42-STAY41_OHL\",null,412,1768,27.698,0.025416997617156,0.306159289479385,12.018646033814196,0.0,3.192746988618631,1.0,1,\"ol\",true,null,\"OHL\",1979.0,2212.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"COWL41-CULJ4A_OHL\",null,423,483,6.496,0.022167487684729,0.312807881773399,11.800030706070521,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2771.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"COWT2A-PYLE21_OHL\",null,424,1564,22.600000000000001,0.044504977876106,0.310865597345133,11.815156398449313,0.0,1.95669254867175,1.0,1,\"ol\",true,null,\"OHL\",790.0,932.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CREB21-HEDO21_OHL\",null,449,940,19.648,0.020784558224756,0.282131132939739,13.056900666878919,0.0,3.67194771204602,1.0,1,\"ol\",true,null,\"OHL\",1520.0,1749.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CREB22-SAEN21_OHL\",null,450,1642,20.411999999999999,0.021118092298648,0.281945056829316,13.056900247080472,0.0,3.67194771204602,1.0,1,\"ol\",true,null,\"OHL\",1520.0,1749.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CULJ4A-DIDC41_OHL\",null,483,539,4.898,0.019599836668028,0.313597386688444,11.799334158890261,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2771.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"DRAX41-THTO42_OHL\",null,559,1861,22.579000000000001,0.014172461136454,0.274945746047212,13.397132898446944,0.0,4.438380194395248,1.0,1,\"ol\",true,null,\"OHL\",2663.0,3075.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"DRAX42-THTO41_OHL\",null,560,1860,22.579000000000001,0.014172461136454,0.274945746047212,13.397132898446944,0.0,4.438380194395248,1.0,1,\"ol\",true,null,\"OHL\",2663.0,3075.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"DUNG41-NINF41_OHL\",null,589,1423,44.081000000000003,0.014155758716908,0.274766906376897,13.371528135496796,0.0,4.423946437665507,1.0,1,\"ol\",true,null,\"OHL\",2418.0,3065.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"DUNG41-NINF41_OHL\",null,589,1423,44.055999999999997,0.014163791538042,0.274922825494825,13.371439247475127,0.0,4.425389813338482,1.0,1,\"ol\",true,null,\"OHL\",2418.0,3066.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"DUNG41-SELL4E_OHL\",null,589,1674,25.387,0.025209753023201,0.30692874305747,11.938814934833898,0.0,4.425389813338482,1.0,1,\"ol\",true,null,\"OHL\",2418.0,3066.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"DUNG41-SELL4F_OHL\",null,589,1675,25.402999999999999,0.025193874739204,0.306735424949809,11.938343662622785,0.0,4.425389813338482,1.0,1,\"ol\",true,null,\"OHL\",2418.0,3066.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"EASO4A-RYHA4B_OHL\",null,609,1634,58.950000000000003,0.014113655640373,0.274673452078032,13.371242578973677,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"EASO4B-RYHA4A_OHL\",null,610,1633,58.768999999999998,0.014157123653627,0.274702649355953,13.371463382331386,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"EGGB42-FERR4A_OHL\",null,635,736,11.864000000000001,0.017532029669589,0.277815239379636,13.118142277139848,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"EGGB42-MONF41_OHL\",null,635,1342,10.369999999999999,0.016972034715526,0.277724204435873,13.114551482355314,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"EGGB42-STSB4B_OHL\",null,635,1809,48.084000000000003,0.0153065468763,0.276183345811496,13.281530312039692,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"ENDE41-RATS41_OHL\",null,673,1586,36.941000000000002,0.017324923526705,0.254243252754392,14.434604977166533,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"ENDE41-RATS41_OHL\",null,673,1586,36.872999999999998,0.017356873593144,0.25427819813956,14.434787471458005,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"EXET41-TAUN41_OHL\",null,693,1838,38.146999999999998,0.028940676855323,0.318347445408551,11.529210445554469,0.0,2.899741727004896,1.0,1,\"ol\",true,null,\"OHL\",1746.0,2009.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"EXET41-TAUN42_OHL\",null,693,1839,38.106999999999999,0.028971055186711,0.318261736688797,11.529304862759522,0.0,2.899741727004896,1.0,1,\"ol\",true,null,\"OHL\",1746.0,2009.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FAWL41-MAWO41_OHL\",null,721,1292,18.638999999999999,0.018026718171576,0.262675036214389,14.053819516142136,0.0,3.497299255616158,1.0,1,\"ol\",true,null,\"OHL\",2167.0,2423.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FERR21-FERR2C_OHL\",null,730,735,0.586,0.012905290102389,0.28391638225256,13.072495819355183,0.0,2.899348079094084,1.0,1,\"ol\",true,null,\"OHL\",1227.0,1381.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FERR21-MONF21_OHL\",null,730,1338,4.485,0.016861761426979,0.27821906354515,13.110483201083667,0.0,2.880452979375151,1.0,1,\"ol\",true,null,\"OHL\",1207.0,1372.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FERR2A-FERR2B_OHL\",null,733,734,0.416,0.036358173076923,0.327223557692308,11.433254017408883,0.0,1.102214150271104,1.0,1,\"ol\",true,null,\"OHL\",445.0,525.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FERR2A-FERR2B_OHL\",null,733,734,0.416,0.036358173076923,0.327223557692308,11.433254017408883,0.0,1.102214150271104,1.0,1,\"ol\",true,null,\"OHL\",445.0,525.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FERR2A-MONF22_OHL\",null,733,1339,3.922,0.017354028556859,0.27766445690974,13.103665983552277,0.0,2.527744451288398,1.0,1,\"ol\",true,null,\"OHL\",1018.0,1204.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FFES22-TRAW21_OHL\",null,743,1907,7.358,0.079140051644469,0.315532413699375,11.526567732613978,0.0,1.156799993903577,1.0,1,\"ol\",true,null,\"OHL\",442.0,551.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FIDF21-FROD21_OHL\",null,750,776,9.145,0.01736604702023,0.278683706943685,13.108138298598769,0.0,2.7628834700129,1.0,1,\"ol\",true,null,\"OHL\",1104.0,1316.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FIDF21-FROD22_OHL\",null,750,777,9.145,0.01736604702023,0.278683706943685,13.108138298598769,0.0,2.7628834700129,1.0,1,\"ol\",true,null,\"OHL\",1104.0,1316.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FIDF21-RAIN21_OHL\",null,750,1577,7.963,0.017094687931684,0.254520909205073,14.430144198434265,0.0,2.7628834700129,1.0,1,\"ol\",true,null,\"OHL\",1104.0,1316.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FIDF21-RAIN21_OHL\",null,750,1577,7.963,0.017094687931684,0.254520909205073,14.430144198434265,0.0,2.7628834700129,1.0,1,\"ol\",true,null,\"OHL\",1104.0,1316.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FLEE41-LOVE41_OHL\",null,763,1251,41.094999999999999,0.024917873220586,0.306801314028471,11.938557158989022,0.0,4.532199613138562,1.0,1,\"ol\",true,null,\"OHL\",2999.0,3140.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FLEE41-LOVE41_OHL\",null,763,1251,41.094999999999999,0.024917873220586,0.306801314028471,11.938557158989022,0.0,4.532199613138562,1.0,1,\"ol\",true,null,\"OHL\",2999.0,3140.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FOUR21-HARK24_OHL\",null,767,918,55.710999999999998,0.044660165855935,0.320494381719948,11.492157039459727,0.0,1.792935017774329,1.0,1,\"ol\",true,null,\"OHL\",700.0,854.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FOUR21-STEW21_OHL\",null,767,1773,27.731000000000002,0.044724315747719,0.320433359777866,11.49290492721801,0.0,1.792935017774329,1.0,1,\"ol\",true,null,\"OHL\",700.0,854.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FROD41-ROCK41_OHL\",null,778,1617,1.197,0.026733500417711,0.320802005012531,11.501171743900537,0.0,1.587713240271471,1.0,1,\"ol\",true,null,\"OHL\",1100.0,1100.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"GART4A-HUMR41_OHL\",null,800,974,37.372,0.017553248421278,0.300545863213101,12.28519271337753,0.0,4.555293623906147,1.0,1,\"ol\",true,null,\"OHL\",2823.0,3156.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"GART4A-KEAD43_OHL\",null,800,1056,5.711,0.016809665557696,0.277359481701979,13.111959503543471,0.0,4.438380194395248,1.0,1,\"ol\",true,null,\"OHL\",2663.0,3075.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"GART4B-KEAD41_OHL\",null,801,1054,5.689,0.016874670416593,0.278432061873792,13.113707079333091,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2978.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"GART4B-KILL41_OHL\",null,801,1102,34.462000000000003,0.017642620857756,0.300388834078115,12.289225917460781,0.0,4.555293623906147,1.0,1,\"ol\",true,null,\"OHL\",2823.0,3156.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"GREN41-MARV4A_OHL\",null,863,1290,26.0,0.028923076923077,0.318153846153846,11.529551358214803,0.0,2.899741727004896,1.0,1,\"ol\",true,null,\"OHL\",1746.0,2009.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"GREN41-MARV4B_OHL\",null,863,1291,26.0,0.028923076923077,0.318153846153846,11.529551358214803,0.0,2.899741727004896,1.0,1,\"ol\",true,null,\"OHL\",1746.0,2009.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"GRST2A-LACK2A_OHL\",null,879,1160,1.016,0.037217027559055,0.327509842519685,11.144056664728277,0.0,2.466860241082947,1.0,1,\"ol\",true,null,\"OHL\",1023.0,1175.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HAKB1--HARK13_OHL\",null,897,914,1.0,0.1,1.0,82.39081649959229,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"OHL\",106.0,132.0,\"B-2-1c\",\"\",\"\",\"NGET, SPT\",100.0],[\"HAMB4A-HEYS41_OHL\",null,902,949,25.850000000000001,0.014235976789168,0.274816247582205,13.370400514194863,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3098.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HAMB4B-HEYS41_OHL\",null,903,949,26.02,0.014142966948501,0.274865488086088,13.370207964296569,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3152.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HAMH2A-NECH21_OHL\",null,904,1388,10.439,0.017386722866175,0.278187565858799,13.108192529552682,0.0,2.859458424131892,1.0,1,\"ol\",true,null,\"OHL\",1202.0,1362.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HARK13-JUNV1-_OHL\",null,914,1047,1.0,0.1,1.0,109.976211824289464,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"OHL\",106.0,132.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HARK41-HUTT42_OHL\",null,921,993,81.444000000000003,0.024949658661166,0.307254064142233,11.927973555633844,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2771.0,2771.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HARM21-HATL21_OHL\",null,922,925,13.983,0.025419259100336,0.308276121004076,11.935141538160376,0.0,2.294704888088222,1.0,1,\"ol\",true,null,\"OHL\",925.0,1093.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HARM21-HAWP21_OHL\",null,922,930,17.286999999999999,0.02537311274368,0.307539625151848,11.962222380423171,0.0,2.527744451288398,1.0,1,\"ol\",true,null,\"OHL\",1018.0,1204.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HATL21-SALH21_OHL\",null,925,1650,7.794,0.032019822940724,0.325049717731588,11.27599390676456,0.0,2.899348079094084,1.0,1,\"ol\",true,null,\"OHL\",1157.0,1381.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HAWP2A-WBOL21_OHL\",null,931,1968,17.721,0.01,0.1,0.114008636430864,0.0,2.468959696607272,1.0,1,\"ol\",true,null,\"OHL\",1024.0,1176.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HEDO21-SAES21_OHL\",null,940,1643,1.371,0.022064186725018,0.281318380743982,13.047767667020977,0.0,3.67194771204602,1.0,1,\"ol\",true,null,\"OHL\",1520.0,1749.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HEYS41-MIDL41_OHL\",null,949,1312,0.9,0.017777777777778,0.266666666666667,13.37343619036065,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HINP41-SHUR41_OHL\",null,960,1713,1.2,0.026666666666667,0.32,11.704519773216468,0.0,4.478794713238522,1.0,1,\"ol\",true,null,\"OHL\",2959.0,3103.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HINP41-SHUR41_OHL\",null,960,1713,1.213,0.026380873866447,0.316570486397362,11.595480705479183,0.0,4.478794713238522,1.0,1,\"ol\",true,null,\"OHL\",2959.0,3103.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HUMR41-KILL41_OHL\",null,974,1102,2.879,0.01667245571379,0.300104202848211,12.237903969075488,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2771.0,2771.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HUTT41-QUER4A_OHL\",null,992,1570,34.420000000000002,0.025101685066822,0.307728065078443,11.914657164789116,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2958.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HUTT42-QUER4B_OHL\",null,993,1571,34.420000000000002,0.025101685066822,0.307728065078443,11.914657164789116,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2958.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"INDQ41-LAND41_OHL\",null,1003,1178,49.564999999999998,0.034540502370624,0.320225965903359,11.429678602554251,0.0,3.173983104869968,1.0,1,\"ol\",true,null,\"OHL\",1911.0,2199.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"INDQ41-LAND42_OHL\",null,1003,1179,49.564999999999998,0.034540502370624,0.320225965903359,11.429678602554251,0.0,2.004848809760976,1.0,1,\"ol\",true,null,\"OHL\",1108.0,1389.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"IROA11-OLDS12_OHL\",null,1023,1466,1.0,0.1,1.0,630.810397723042342,0.0,1.976987285406901,1.0,1,\"ol\",true,null,\"OHL\",365.0,452.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"IROA12-OLDS12_OHL\",null,1024,1466,1.0,0.1,1.0,491.969997413308192,0.0,1.998856613785296,1.0,1,\"ol\",true,null,\"OHL\",366.0,457.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"IROA21-WHSO2A_OHL\",null,1026,1999,34.621000000000002,0.04434266774501,0.320446766413448,11.494938838746139,0.0,1.574591643244434,1.0,1,\"ol\",true,null,\"OHL\",715.0,750.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"IROA21-WHSO2B_OHL\",null,1026,2000,34.555,0.044427362176241,0.320402257271017,11.496186889230817,0.0,1.574591643244434,1.0,1,\"ol\",true,null,\"OHL\",715.0,750.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"IRON41-LEGA4B_OHL\",null,1030,1188,62.073,0.025518341307815,0.307766661833648,11.963286293539818,0.0,2.889638097294077,1.0,1,\"ol\",true,null,\"OHL\",2002.0,2002.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"IRON41-SHRE4A_OHL\",null,1030,1704,15.129,0.025381717231806,0.307753321435653,11.96370936818415,0.0,3.459771488118832,1.0,1,\"ol\",true,null,\"OHL\",2144.0,2397.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KEAD42-WBUR42_OHL\",null,1055,1973,28.425000000000001,0.014072119613017,0.274687774846086,13.371394845077662,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3098.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KEAD43-KILL41_OHL\",null,1056,1102,41.067,0.015584289088563,0.286361312002338,12.88747336996156,0.0,4.416729559300637,1.0,1,\"ol\",true,null,\"OHL\",2715.0,3060.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KEAD43-WBUR41_OHL\",null,1056,1972,28.265999999999998,0.014151277152763,0.274534776763603,13.372005075899137,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KEMS41-LOFI4A_OHL\",null,1073,1241,38.034999999999997,0.024819245431839,0.307926909425529,11.887453633658161,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2765.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KEMS41-LOFI4B_OHL\",null,1073,1242,37.572000000000003,0.025125093154477,0.308314702437986,11.887800846894438,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2765.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KIBY21-RAIN21_OHL\",null,1086,1577,11.236000000000001,0.01749955500178,0.254416607333571,14.429765971596156,0.0,2.972829022445491,1.0,1,\"ol\",true,null,\"OHL\",1258.0,1416.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KIBY21-RAIN21_OHL\",null,1086,1577,11.236000000000001,0.01749955500178,0.254416607333571,14.429765971596156,0.0,2.972829022445491,1.0,1,\"ol\",true,null,\"OHL\",1258.0,1416.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KIBY21-WASF2A_OHL\",null,1086,1962,10.945,0.028329145728643,0.309547738693467,11.879191460493809,0.0,3.193271852499712,1.0,1,\"ol\",true,null,\"OHL\",1360.0,1521.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KIBY21-WASF2B_OHL\",null,1086,1963,10.978,0.028932865731463,0.309306112224449,11.877989215363963,0.0,3.193271852499712,1.0,1,\"ol\",true,null,\"OHL\",1360.0,1521.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KILL41-SHBA41_OHL\",null,1102,1694,17.050000000000001,0.016891495601173,0.293724340175953,12.550370732378491,0.0,4.128054424705824,1.0,1,\"ol\",true,null,\"OHL\",2484.0,2860.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KINO41-NFLE41_OHL\",null,1127,1417,23.626000000000001,0.018962160331838,0.28578684500127,12.818588095149002,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2692.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KINO41-SING41_OHL\",null,1127,1717,17.684999999999999,0.017189708792762,0.27865422674583,13.114421307360159,0.0,4.169912319222072,1.0,1,\"ol\",true,null,\"OHL\",2510.0,2889.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"LACK21-TODP21_OHL\",null,1159,1886,5.955,0.025398824517212,0.311135600335852,11.761326213484388,0.0,2.956033378250884,1.0,1,\"ol\",true,null,\"OHL\",1251.0,1408.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"LALE21-WWEY2A_OHL\",null,1174,2077,8.395,0.028826682549136,0.308986003573556,11.877611059229869,0.0,2.7628834700129,1.0,1,\"ol\",true,null,\"OHL\",1104.0,1316.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"LEGA4A-SHRE4A_OHL\",null,1187,1704,46.944000000000003,0.025562372188139,0.307770961145194,11.963573735419342,0.0,2.889638097294077,1.0,1,\"ol\",true,null,\"OHL\",2002.0,2002.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"LEIB4B-SUND41_OHL\",null,1191,1820,13.455,0.014269788182832,0.27469342251951,13.376763007732976,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"LEIS4A-SIZE41_OHL\",null,1193,1722,0.81,0.019753086419753,0.276543209876543,13.115546236276559,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"LHOR4B-NINF41_OHL\",null,1207,1423,23.199999999999999,0.017241379310345,0.278620689655172,13.114847519652194,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2765.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"LITT41-LOFI4A_OHL\",null,1223,1241,8.151999999999999,0.025515210991168,0.308145240431796,11.887324089190111,0.0,4.478794713238522,1.0,1,\"ol\",true,null,\"OHL\",2959.0,3103.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"LITT41-LOFI4B_OHL\",null,1223,1242,8.151999999999999,0.025515210991168,0.308145240431796,11.887324089190111,0.0,4.478794713238522,1.0,1,\"ol\",true,null,\"OHL\",2959.0,3103.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"LOFI4A-ROWD41_OHL\",null,1241,1621,26.713999999999999,0.034738339447481,0.320431234558658,11.429915337343761,0.0,2.294967320028762,1.0,1,\"ol\",true,null,\"OHL\",1346.0,1590.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"LOFI4B-ROWD42_OHL\",null,1242,1622,26.713999999999999,0.034738339447481,0.320431234558658,11.429915337343761,0.0,2.294967320028762,1.0,1,\"ol\",true,null,\"OHL\",1346.0,1590.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"LOVE41-NURS41_OHL\",null,1251,1448,36.476999999999997,0.017545302519396,0.278093044932423,13.114564525549376,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2771.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"LOVE41-NURS4A_OHL\",null,1251,1449,36.476999999999997,0.017545302519396,0.278093044932423,13.114564525549376,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"MAGA21-PYLE21_OHL\",null,1274,1564,6.238,0.025458881051619,0.307931227957679,11.922735754716001,0.0,2.527744451288398,1.0,1,\"ol\",true,null,\"OHL\",1018.0,1204.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"MARV4A-SUND41_OHL\",null,1290,1820,13.75,0.029090909090909,0.318836363636364,11.53005219544831,0.0,2.899741727004896,1.0,1,\"ol\",true,null,\"OHL\",1746.0,2009.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"MAWO41-NURS41_OHL\",null,1292,1448,7.441,0.019352237602473,0.275231823679613,13.480365929803391,0.0,3.497299255616158,1.0,1,\"ol\",true,null,\"OHL\",2167.0,2423.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"MEDB4A-STEW41_OHL\",null,1300,1774,7.0,0.013714285714286,0.274285714285714,13.371857272274422,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3326.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"MEDB4A-STWB4R_OHL\",null,1300,1813,87.852000000000004,0.014205709602513,0.274825843464008,13.371835920971245,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3326.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"MEDB4B-STEW41_OHL\",null,1301,1774,7.0,0.013714285714286,0.274285714285714,13.371857272274422,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3326.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"MEDB4B-STWB4Q_OHL\",null,1301,1812,87.852000000000004,0.014205709602513,0.274825843464008,13.371835920971245,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3326.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"MELK41-MITY41_OHL\",null,1308,1329,28.100999999999999,0.029038112522686,0.318280488238853,11.529119285130046,0.0,3.038305791610405,1.0,1,\"ol\",true,null,\"OHL\",1867.0,2105.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"MELK41-MITY41_OHL\",null,1308,1329,28.052,0.029088835020676,0.318266077285042,11.529400354007482,0.0,3.038305791610405,1.0,1,\"ol\",true,null,\"OHL\",1867.0,2105.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"MIDL41-QUER4A_OHL\",null,1312,1570,9.704000000000001,0.014839241549876,0.275350370981039,13.370884929479354,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"MONF41-PADI41_OHL\",null,1342,1485,87.850999999999999,0.016027136856723,0.285574438537979,12.923605660879465,0.0,3.634419944548694,1.0,1,\"ol\",true,null,\"OHL\",2188.0,2518.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"NEEP4A-STSB4B_OHL\",null,1397,1809,12.801,0.034997265838606,0.328724318412624,11.096460175729753,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"NFLE41-SING41_OHL\",null,1417,1717,5.941,0.02423834371318,0.307019020366942,11.937960194466564,0.0,4.169912319222072,1.0,1,\"ol\",true,null,\"OHL\",2510.0,2889.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"NFLE41-WTHU4A_OHL\",null,1417,2067,7.511,0.029822926374651,0.317401144987352,11.529780776178612,0.0,2.892524848640025,1.0,1,\"ol\",true,null,\"OHL\",1746.0,2004.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"NFLE41-WTHU4B_OHL\",null,1417,2068,7.511,0.029822926374651,0.317401144987352,11.529780776178612,0.0,2.892524848640025,1.0,1,\"ol\",true,null,\"OHL\",1746.0,2004.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"NORM11-NOTR11_OHL\",null,1434,1445,1.0,0.1,1.0,57.545692233639834,0.0,1.159074404054931,1.0,1,\"ol\",true,null,\"OHL\",212.0,265.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"NORM12-NOTR12_OHL\",null,1435,1446,1.0,0.1,1.0,57.545692233639834,0.0,1.513357523784928,1.0,1,\"ol\",true,null,\"OHL\",265.0,346.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"NORW11-NOTR11_OHL\",null,1443,1445,1.0,0.1,1.0,57.545692233639834,0.0,1.159074404054931,1.0,1,\"ol\",true,null,\"OHL\",212.0,265.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"NORW12-NOTR12_OHL\",null,1444,1446,1.0,0.1,1.0,57.545692233639834,0.0,1.513357523784928,1.0,1,\"ol\",true,null,\"OHL\",265.0,346.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"OCKH2A-WIEN2B_OHL\",null,1452,2014,4.67,0.034006959314775,0.32063704496788,11.410418274795802,0.0,1.595586198487693,1.0,1,\"ol\",true,null,\"OHL\",760.0,760.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"OFFE21-WBOL21_OHL\",null,1453,1968,8.207000000000001,0.030408492750091,0.314221091750944,11.682990565025426,0.0,2.468959696607272,1.0,1,\"ol\",true,null,\"OHL\",1018.0,1176.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"OSBA41-THTO42_OHL\",null,1475,1861,16.789999999999999,0.017153067301965,0.278260869565217,13.114405227375654,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"OSBA42-THTO41_OHL\",null,1476,1860,16.789999999999999,0.017153067301965,0.278260869565217,13.114405227375654,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"PADI41-PEWO4B_OHL\",null,1485,1541,37.607999999999997,0.023824718145076,0.299936183790683,12.260999225510366,0.0,3.130681834680746,1.0,1,\"ol\",true,null,\"OHL\",1940.0,2169.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"PEMB41-SWAN41_OHL\",null,1518,1826,83.974999999999994,0.017338493599286,0.278368562072045,13.114528408362682,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"PEMB41-SWAN42_OHL\",null,1518,1827,84.569999999999993,0.017405699420598,0.278301998344567,13.114709822296865,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"PENT41-WYLF41_OHL\",null,1526,2081,35.240000000000002,0.017253121452894,0.278320090805902,13.114814425964177,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"PENT41-WYLF41_OHL\",null,1526,2081,35.240000000000002,0.017253121452894,0.278320090805902,13.114814425964177,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"PEWO21-WASF2A_OHL\",null,1535,1962,23.481000000000002,0.028664132703036,0.309508219411439,11.87914331011417,0.0,3.193271852499712,1.0,1,\"ol\",true,null,\"OHL\",1360.0,1521.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"PEWO22-WASF2B_OHL\",null,1536,1963,23.521000000000001,0.028615386250585,0.309303388461375,11.88041540862798,0.0,3.193271852499712,1.0,1,\"ol\",true,null,\"OHL\",1360.0,1521.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"PEWO41-QUER4A_OHL\",null,1539,1570,31.939,0.02504774726823,0.307085381508501,11.938240236463516,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2853.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"PEWO41-QUER4B_OHL\",null,1539,1571,32.087000000000003,0.024932215539003,0.307164895440521,11.938356769230703,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2853.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"RATS41-WILE41_OHL\",null,1586,2015,21.684000000000001,0.028776978417266,0.318022505072865,11.529815588889553,0.0,2.899741727004896,1.0,1,\"ol\",true,null,\"OHL\",1746.0,2009.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"RAYL41-TILB4A_OHL\",null,1590,1875,20.498999999999999,0.024976828137958,0.306746670569296,11.938173538790945,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2765.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"RHIG41-SWAN41_OHL\",null,1609,1826,34.340000000000003,0.017239370995923,0.278159580663949,13.114409022900533,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"RYEH4A-RYEH43_OHL\",null,1631,1630,0.264,0.01,0.303030303030303,11.981835204361436,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"RYEH4B-RYEH42_OHL\",null,1632,1629,0.215,0.01,0.297674418604651,11.936620731892152,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"SAEN21-SAES21_OHL\",null,1642,1643,0.484,0.015625,0.28125,13.044596114355194,0.0,3.67194771204602,1.0,1,\"ol\",true,null,\"OHL\",1520.0,1749.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"SEAB41-SEAB4A_OHL\",null,1665,1666,0.03,0.01,0.533333333333333,11.93662073189215,0.0,3.673391087718994,1.0,1,\"ol\",true,null,\"OHL\",2211.0,2545.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"SELL4B-SELL4C_OHL\",null,1671,1672,0.257,0.01,0.311284046692607,11.921138733536907,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"SELL4B-SELL4D_OHL\",null,1671,1673,0.257,0.01,0.311284046692607,11.921138733536907,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3326.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"SELL4B-SELL4E_OHL\",null,1671,1674,0.39,0.041025641025641,0.287179487179487,11.936620731892148,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"SELL4B-SELL4F_OHL\",null,1671,1675,0.39,0.041025641025641,0.287179487179487,11.936620731892148,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3326.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"SHRE4A-SHRE4B_OHL\",null,1704,1705,0.054,0.01,0.296296296296296,11.789255043844101,0.0,0.346410161513775,1.0,1,\"ol\",true,null,\"OHL\",240.0,240.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"SHUR41-TAUN41_OHL\",null,1713,1838,27.0,0.029037037037037,0.318222222222222,11.536522888841692,0.0,3.194190364291605,1.0,1,\"ol\",true,null,\"OHL\",1980.0,2213.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"SHUR41-TAUN42_OHL\",null,1713,1839,27.0,0.029037037037037,0.318222222222222,11.536522888841692,0.0,3.194190364291605,1.0,1,\"ol\",true,null,\"OHL\",1980.0,2213.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"SSHI22-TYNE2A_OHL\",null,1759,1924,7.028,0.033357640865111,0.320663773477518,11.420988122174609,0.0,2.618021038834412,1.0,1,\"ol\",true,null,\"OHL\",1065.0,1247.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"SSHI22-WBOL21_OHL\",null,1759,1968,4.366,0.034642693540999,0.320444915254237,11.424030623648314,0.0,2.468959696607272,1.0,1,\"ol\",true,null,\"OHL\",1024.0,1176.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"STEN11-STES11_OHL\",null,1771,1772,1.0,0.0470448,0.2073456,19.729951622962229,0.0,0.866025403784439,1.0,1,\"ol\",true,null,\"OHL\",181.0,198.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"SWAN41-SWAN4B_OHL\",null,1826,1829,0.64,0.025,0.325,11.439261534729978,0.0,4.399409051224948,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3048.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"SWAN42-SWAN4A_OHL\",null,1827,1828,0.64,0.025,0.325,11.439261534729978,0.0,2.004848809760976,1.0,1,\"ol\",true,null,\"OHL\",1108.0,1389.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"THUR21-THUR2A_OHL\",null,1862,1863,4.653,0.079639479905437,0.315307328605201,11.524474070705988,0.0,1.156799993903577,1.0,1,\"ol\",true,null,\"OHL\",442.0,551.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"THUR2A-WMEL21_OHL\",null,1863,2058,16.347999999999999,0.034694610961586,0.32844231710301,11.132835601362201,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"OHL\",762.0,955.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"TILB41-TILB4A_OHL\",null,1873,1875,0.058,0.01,0.275862068965517,11.319209314725313,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2958.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"TILB41-TILB4B_OHL\",null,1873,1876,0.059,0.01,0.271186440677966,11.801743661475292,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2853.0,3102.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"TREM21-USKM2A_OHL\",null,1909,1933,15.048,0.042717470760234,0.356816520467836,10.48627873606031,0.0,1.459121589406509,1.0,1,\"ol\",true,null,\"OHL\",548.0,695.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"USKM21-USKM2A_OHL\",null,1932,1933,0.692,0.04371387283237,0.39342485549133,9.427799619450163,0.0,1.459121589406509,1.0,1,\"ol\",true,null,\"OHL\",548.0,695.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"USKM21-USKM2B_OHL\",null,1932,1934,0.391,0.077365728900256,0.328804347826087,11.303092489881175,0.0,1.431828667590272,1.0,1,\"ol\",true,null,\"OHL\",538.0,682.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"USKM21-WHSO21_OHL\",null,1932,1997,5.841,0.045315442561205,0.310734463276836,11.810723080763832,0.0,2.109952801947542,1.0,1,\"ol\",true,null,\"OHL\",874.0,1005.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"USKM21-WHSO22_OHL\",null,1932,1998,5.849,0.045253462130279,0.310309454607625,11.816157497884852,0.0,2.109952801947542,1.0,1,\"ol\",true,null,\"OHL\",873.0,1005.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"USKM2A-WHSO21_OHL\",null,1933,1997,5.562,0.042149856166846,0.392945433297375,9.429133778146353,0.0,1.459121589406509,1.0,1,\"ol\",true,null,\"OHL\",548.0,695.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"USKM2B-WHSO22_OHL\",null,1934,1998,5.851,0.041360451204922,0.392924286446761,9.423797322789003,0.0,1.431828667590272,1.0,1,\"ol\",true,null,\"OHL\",538.0,682.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"WHSO41-WHSO4A_OHL\",null,2003,2004,0.077,0.01,0.207792207792208,13.176789119621205,0.0,4.012584370867899,1.0,1,\"ol\",true,null,\"OHL\",2220.0,2780.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"ABED11-DUNM1A_OHL\",null,2,596,5.0,0.08677152,0.36207072,10.230345285980416,0.0,0.852903806757402,1.0,1,\"ol\",true,null,\"OHL\",157.0,195.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"ALYT41-FETT41_OHL\",null,31,741,67.409999999999997,0.028957128022549,0.283874796024329,12.64314968487019,0.0,3.390489455816077,1.0,1,\"ol\",true,null,\"OHL\",2120.0,2349.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"ALYT41-FETT41_OHL\",null,31,741,67.409999999999997,0.028957128022549,0.283874796024329,12.64314968487019,0.0,3.390489455816077,1.0,1,\"ol\",true,null,\"OHL\",2120.0,2349.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"ALYT41-KINB4J_OHL\",null,31,1120,70.040000000000006,0.029011993146773,0.283952027412907,12.643319579715957,0.0,3.390489455816077,1.0,1,\"ol\",true,null,\"OHL\",2120.0,2349.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"ALYT41-KINB4K_OHL\",null,31,1121,70.040000000000006,0.029011993146773,0.283952027412907,12.643319579715957,0.0,3.390489455816077,1.0,1,\"ol\",true,null,\"OHL\",2120.0,2349.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"ANSN2--CRDH21_OHL\",null,35,442,20.25,0.028009259259259,0.334617283950617,11.120222939427604,0.0,3.239459874034882,1.0,1,\"ol\",true,null,\"OHL\",1372.0,1543.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"ANSN2--CRMU21_OHL\",null,35,455,24.949999999999999,0.028188877755511,0.334629258517034,11.120681136016419,0.0,3.239459874034882,1.0,1,\"ol\",true,null,\"OHL\",1372.0,1543.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"ARBR1R-TEAS1-_OHL\",null,39,1846,18.199999999999999,0.1,0.387540395604396,9.345026943924418,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",106.0,133.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"BUMU1Q-CHAR11_OHL\",null,241,298,42.200000000000003,0.1,0.396705668246446,9.164540017950465,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",106.0,133.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"CASS1Q-DLCH11_OHL\",null,282,542,26.210000000000001,0.1,0.41628801220908,8.740429626518942,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",106.0,133.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"CHLS11-DLCH11_OHL\",null,310,542,10.5,0.086954057142857,0.361921371428571,10.230345285980416,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",209.0,242.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"CLAC1Q-INVE11_OHL\",null,330,1017,8.4,0.1,0.396396,9.177733228494334,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"COGA1--COGA11_OHL\",null,386,387,6.9,0.08686747826087,0.361863652173913,10.21975486642971,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",209.0,242.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"CONN2R-GORW2-_OHL\",null,396,849,47.759999999999998,0.047186453098827,0.388734034757119,9.086132941719294,0.0,1.47381777807679,1.0,1,\"ol\",true,null,\"OHL\",599.0,702.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"CRAI11-TARL1A_OHL\",null,433,1832,4.7,0.1,0.414098042553191,8.862153211259631,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",106.0,133.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"CRAI11-TARL1B_OHL\",null,433,1833,4.7,0.1,0.414098042553191,8.862153211259631,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",106.0,133.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"CRAS2--CRDH21_OHL\",null,436,442,31.48,0.028107131512071,0.334643027318933,11.120305473828168,0.0,3.239459874034882,1.0,1,\"ol\",true,null,\"OHL\",1372.0,1543.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"CRAS2--CRMU21_OHL\",null,436,455,13.720000000000001,0.028111333819242,0.33457999271137,11.120866804002034,0.0,3.239459874034882,1.0,1,\"ol\",true,null,\"OHL\",1372.0,1543.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"CRDH11-FERO1A_OHL\",null,441,727,6.21,0.1,0.412452173913044,8.88418528975755,0.0,0.433012701892219,1.0,1,\"ol\",true,null,\"OHL\",79.0,99.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"CRDH11-NANT1A_OHL\",null,441,1377,4.98,0.1,0.412507951807229,8.877451087231998,0.0,0.433012701892219,1.0,1,\"ol\",true,null,\"OHL\",79.0,99.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"CRDH21-DALB2A_OHL\",null,442,505,13.5,0.028009259259259,0.334430555555556,11.121262212599513,0.0,3.239459874034882,1.0,1,\"ol\",true,null,\"OHL\",1372.0,1543.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"CRDH21-DALB2B_OHL\",null,442,506,13.5,0.028009259259259,0.334430555555556,11.121262212599513,0.0,3.239459874034882,1.0,1,\"ol\",true,null,\"OHL\",1372.0,1543.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"CRMU21-CRSN21_OHL\",null,455,462,44.700000000000003,0.028253635346756,0.33447567114094,11.120571688814147,0.0,3.239459874034882,1.0,1,\"ol\",true,null,\"OHL\",1372.0,1543.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"CRMU21-CRSN21_OHL\",null,455,462,44.700000000000003,0.028253635346756,0.33447567114094,11.120571688814147,0.0,3.239459874034882,1.0,1,\"ol\",true,null,\"OHL\",1372.0,1543.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"DLCH11-LAIR1Q_OHL\",null,542,1168,4.52,0.1,0.414783716814159,8.770484067073918,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",106.0,133.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"DUNM1--DUNM1A_OHL\",null,595,596,2.76,0.08712,0.361737391304348,10.193278817552951,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",209.0,242.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"FARI2J-FOYE2-_OHL\",null,705,770,8.4,0.044114583333333,0.329508928571429,11.259225726170447,0.0,1.960891459720402,1.0,1,\"ol\",true,null,\"OHL\",791.0,934.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"FARI2J-KNOC21_OHL\",null,705,1150,14.9,0.044156879194631,0.329907718120805,11.259931943678202,0.0,1.960891459720402,1.0,1,\"ol\",true,null,\"OHL\",791.0,934.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"FARI2K-FOYE2-_OHL\",null,706,770,8.4,0.044114583333333,0.329508928571429,11.259225726170447,0.0,1.960891459720402,1.0,1,\"ol\",true,null,\"OHL\",791.0,934.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"FARI2K-KNOC21_OHL\",null,706,1150,14.9,0.044156879194631,0.329907718120805,11.259931943678202,0.0,1.960891459720402,1.0,1,\"ol\",true,null,\"OHL\",791.0,934.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"FAUG41-MELG41_OHL\",null,718,1303,24.010000000000002,0.020658059142024,0.310537276134944,11.9772214826809,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2480.0,2771.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"FERO1--FERO1A_OHL\",null,726,727,5.1,0.1,0.382644705882353,9.52826276635431,0.0,0.433012701892219,1.0,1,\"ol\",true,null,\"OHL\",79.0,99.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"FERO1A-TAYN1R_OHL\",null,727,1841,6.3,0.1,0.412368,8.873258666411585,0.0,0.433012701892219,1.0,1,\"ol\",true,null,\"OHL\",79.0,99.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"FETT41-KINT41_OHL\",null,741,1134,32.210000000000001,0.028810928283142,0.284135361688916,12.643207408767065,0.0,3.390489455816077,1.0,1,\"ol\",true,null,\"OHL\",2120.0,2349.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"FETT41-KINT41_OHL\",null,741,1134,32.210000000000001,0.028810928283142,0.284135361688916,12.643207408767065,0.0,3.390489455816077,1.0,1,\"ol\",true,null,\"OHL\",2120.0,2349.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"FRAS1Q-STRI1A_OHL\",null,772,1797,10.1,0.1,0.414208158415842,8.862922896270161,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"FRAS1R-STRI1B_OHL\",null,773,1798,10.1,0.1,0.414208158415842,8.862922896270161,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"FWIL1A-FWIL1Q_OHL\",null,779,780,34.899999999999999,0.1,0.399853340974212,9.108064264022678,0.0,1.115335747298141,1.0,1,\"ol\",true,null,\"OHL\",237.0,255.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"PEHG1A-PEHG1Q_OHL\",null,1507,1509,1.8,0.088088,0.397848,9.337219903871015,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",209.0,242.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"PEHG1B-PEHG1R_OHL\",null,1508,1510,1.8,0.088088,0.397848,9.337219903871015,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",209.0,242.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"SFEE1A-SFEG1S_OHL\",null,1677,1682,0.39,0.1,0.40656,8.900025660880399,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"SFEE1A-SFER11_OHL\",null,1677,1686,1.71,0.1,0.407578947368421,8.973987092965279,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"SFEE1B-SFEG1T_OHL\",null,1678,1683,0.39,0.1,0.40656,8.900025660880399,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"SFEE1B-SFER11_OHL\",null,1678,1686,1.71,0.1,0.407578947368421,8.973987092965279,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"SFER11-STRI1A_OHL\",null,1686,1797,6.3,0.1,0.414027428571429,8.84426108907037,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"SFER11-STRI1B_OHL\",null,1686,1798,6.3,0.1,0.414027428571429,8.84426108907037,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"STRI1A-STRI1Q_OHL\",null,1797,1799,7.9,0.1,0.414205974683544,8.856741059065323,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"STRI1B-STRI1R_OHL\",null,1798,1800,7.9,0.1,0.414205974683544,8.856741059065323,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"TARL1A-TARL1J_OHL\",null,1832,1834,34.600000000000001,0.1,0.396421179190751,9.165916296687655,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",106.0,133.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"TARL1B-TARL1K_OHL\",null,1833,1835,34.600000000000001,0.1,0.396421179190751,9.165916296687655,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",106.0,133.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"TEAL11-TEAS1-_OHL\",null,1843,1846,5.0,0.06830208,0.3693888,9.864975811481115,0.0,0.800417418649254,1.0,1,\"ol\",true,null,\"OHL\",149.0,183.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"ALYT41-EMMO41_OHL\",null,31,671,16.199999999999999,0.02962962962963,0.315061728395062,11.75609776403329,0.0,3.390489455816077,1.0,1,\"ol\",true,null,\"OHL\",2120.0,2349.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"ALYT41-EMMO41_OHL\",null,31,671,16.199999999999999,0.02962962962963,0.315061728395062,11.75609776403329,0.0,3.390489455816077,1.0,1,\"ol\",true,null,\"OHL\",2120.0,2349.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"ARMO1--DUGR1Q_OHL\",null,51,570,14.0,0.086995542857143,0.361921371428571,10.230345285980414,0.0,0.852903806757402,1.0,1,\"ol\",true,null,\"OHL\",157.0,195.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"BALA11-HARI1-_OHL\",null,68,911,32.5,0.086959163076923,0.361990301538462,10.224724217141963,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",209.0,242.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BALA11-LEWI11_OHL\",null,68,1201,26.0,0.086985969230769,0.361950092307692,10.223318949932352,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",209.0,242.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BALA11-MUAI11_OHL\",null,68,1364,13.0,0.086985969230769,0.362017107692308,10.230345285980414,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",209.0,242.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BANN41-CAAI41_OHL\",null,70,259,97.0,0.014020618556701,0.286845360824742,13.046193208860135,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2771.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BANN41-CAAI41_OHL\",null,70,259,97.0,0.014020618556701,0.286845360824742,13.046193208860135,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2771.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BEAU4--FNLN41_OHL\",null,86,765,5.0,0.0192,0.2944,12.286761606694322,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2480.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BEAU4--FNLN41_OHL\",null,86,765,5.0,0.0192,0.2944,12.286761606694322,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2480.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BERB2Q-CLGO2K_OHL\",null,106,343,0.46,0.049320652173913,0.295923913043478,11.895159239351143,0.0,1.960891459720402,1.0,1,\"ol\",true,null,\"OHL\",791.0,934.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BERB2R-CLGO2J_OHL\",null,107,342,0.46,0.049320652173913,0.295923913043478,11.895159239351143,0.0,1.960891459720402,1.0,1,\"ol\",true,null,\"OHL\",791.0,934.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BING11-TOSY11_OHL\",null,123,1896,16.5,0.1,0.37224,9.798544997935787,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",106.0,133.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BING41-FAUG41_OHL\",null,124,718,25.399999999999999,0.021417322834646,0.318740157480315,11.715746253782337,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2480.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BING41-FNLN41_OHL\",null,124,765,20.300000000000001,0.020492610837438,0.295566502463054,12.288447237864998,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2480.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BLHI21-CLGO2K_OHL\",null,141,343,44.719999999999999,0.043460699910555,0.302872037119857,11.905266932801396,0.0,1.960891459720402,1.0,1,\"ol\",true,null,\"OHL\",791.0,934.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BLHI4Q-FNLN41_OHL\",null,144,765,110.0,0.014109090909091,0.286836363636364,13.046183886288491,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2771.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BLHI4Q-GRNS41_OHL\",null,144,877,60.369999999999997,0.01431174424383,0.287295014079841,13.040252304723765,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2771.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BLHI4R-FNLN41_OHL\",null,145,765,110.0,0.014109090909091,0.286836363636364,13.046183886288491,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2771.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BLHI4R-GRNS41_OHL\",null,145,877,60.369999999999997,0.01431174424383,0.287295014079841,13.040252304723765,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2771.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BONB4--MELG41_OHL\",null,167,1303,125.989999999999995,0.020700055559965,0.30377014048734,12.116315871624051,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2480.0,2771.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET, SPT\",100.0],[\"BONB4A-CMBS41_OHL\",null,168,369,10.0,0.0208,0.3104,11.978398904453774,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2480.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET, SPT\",100.0],[\"BROA11-QUOI1Q_OHL\",null,222,1573,63.0,0.040877257142857,0.383936457142857,9.725787440243288,0.0,1.841397449460852,1.0,1,\"ol\",true,null,\"OHL\",366.0,421.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"CAAI41-FNLN41_OHL\",null,259,765,75.0,0.01408,0.28672,13.046195943481147,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2771.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"CAAI41-FNLN41_OHL\",null,259,765,75.0,0.01408,0.28672,13.046195943481147,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2771.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"CLAT1--INVE11_OHL\",null,332,1017,9.18,0.1,0.396310588235294,9.174037458833201,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"OHL\",101.0,126.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"CLGO2J-DAAS2-_OHL\",null,342,500,12.77,0.043231205951449,0.304395066562255,11.872373499708267,0.0,1.960891459720402,1.0,1,\"ol\",true,null,\"OHL\",791.0,934.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"CMBS41-KINA41_OHL\",null,369,1119,59.799999999999997,0.020869565217391,0.310635451505017,11.977207903834483,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2480.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"DLCH11-LAIS1A_OHL\",null,542,1171,3.7,0.040028108108108,0.349892756756757,10.467341701871854,0.0,2.029473673515048,1.0,1,\"ol\",true,null,\"OHL\",414.0,464.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"DUGR1Q-EDIN11_OHL\",null,570,626,9.0,0.0869264,0.362032,10.230345285980416,0.0,0.852903806757402,1.0,1,\"ol\",true,null,\"OHL\",157.0,195.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"DUNO1Q-WHTB1S_OHL\",null,598,2005,18.100000000000001,0.08721626519337,0.415288044198895,8.962654512579528,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",209.0,242.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"DUNO1R-WHTB1T_OHL\",null,599,2006,18.100000000000001,0.08721626519337,0.415288044198895,8.962654512579528,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",209.0,242.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"EMMO41-GLRB4-_OHL\",null,671,839,38.799999999999997,0.030927835051546,0.265567010309278,13.482023433177503,0.0,4.012584370867899,1.0,1,\"ol\",true,null,\"OHL\",2660.0,2780.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"EMMO41-HURL41_OHL\",null,671,986,59.0,0.014101694915254,0.286915254237288,13.045984636070827,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2771.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"EMMO41-HURL41_OHL\",null,671,986,59.0,0.014101694915254,0.286915254237288,13.045984636070827,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2771.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"EMMO41-WFIB4-_OHL\",null,671,1976,38.799999999999997,0.030927835051546,0.265567010309278,13.482023433177503,0.0,4.012584370867899,1.0,1,\"ol\",true,null,\"OHL\",2660.0,2780.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"FAUG41-FNLN41_OHL\",null,718,765,45.700000000000003,0.020656455142232,0.308096280087527,11.97057610815355,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2480.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"FAUG41-KINA41_OHL\",null,718,1119,80.200000000000003,0.020548628428928,0.299850374064838,12.195594797646418,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2480.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"FAUG41-LOCL41_OHL\",null,718,1238,8.5,0.020705882352941,0.318117647058824,11.714271914337294,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2480.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"FAUG41-LOCL41_OHL\",null,718,1238,8.5,0.020705882352941,0.318117647058824,11.714271914337294,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2480.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"FWIL1R-LOCL11_OHL\",null,781,1237,34.899999999999999,0.1,0.40674306017192,8.971966752031536,0.0,1.115335747298141,1.0,1,\"ol\",true,null,\"OHL\",237.0,255.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"GRNS41-LOSD41_OHL\",null,877,1247,22.390000000000001,0.014292094685127,0.287271103171058,13.040185042522644,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2771.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"GRNS41-LOSD41_OHL\",null,877,1247,22.390000000000001,0.014292094685127,0.287271103171058,13.040185042522644,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2771.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"HURL41-KINT41_OHL\",null,986,1134,41.0,0.014048780487805,0.286829268292683,13.046338277170092,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2771.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"HURL41-KINT41_OHL\",null,986,1134,41.0,0.014048780487805,0.286829268292683,13.046338277170092,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2771.0,2771.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"KINT21-PEHE21_OHL\",null,1129,1497,50.399999999999999,0.028959573412698,0.284043898809524,12.614642085284428,0.0,3.390620671786348,1.0,1,\"ol\",true,null,\"OHL\",1458.0,1615.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"KINT21-PERS2R_OHL\",null,1129,1533,28.199999999999999,0.029499113475177,0.297941046099291,12.204770830900214,0.0,3.390620671786348,1.0,1,\"ol\",true,null,\"OHL\",1458.0,1615.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"LOSD41-NEDE41_OHL\",null,1247,1394,24.5,0.032,0.314775510204082,11.439667542237864,0.0,2.879534467583258,1.0,1,\"ol\",true,null,\"OHL\",1787.0,1995.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"LOSD41-NEDE41_OHL\",null,1247,1394,24.5,0.032,0.314775510204082,11.439667542237864,0.0,2.879534467583258,1.0,1,\"ol\",true,null,\"OHL\",1787.0,1995.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"LOSD41-PEHE41_OHL\",null,1247,1505,8.0,0.032,0.316,11.439261534729978,0.0,2.879534467583258,1.0,1,\"ol\",true,null,\"OHL\",1787.0,1995.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"LOSD41-PEHE41_OHL\",null,1247,1505,8.0,0.032,0.316,11.439261534729978,0.0,2.879534467583258,1.0,1,\"ol\",true,null,\"OHL\",1787.0,1995.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"PEHE21-PERS2Q_OHL\",null,1497,1532,47.600000000000001,0.029233193277311,0.292331932773109,12.373387700173021,0.0,3.390620671786348,1.0,1,\"ol\",true,null,\"OHL\",1458.0,1615.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"PEHG1A-SALM1C_OHL\",null,1507,1655,3.0,0.08712,0.4141104,9.012447037649412,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",209.0,242.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"PEHG1B-SALM1D_OHL\",null,1508,1656,3.0,0.08712,0.4141104,9.012447037649412,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",209.0,242.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"SALM1A-SALM1D_OHL\",null,1653,1656,2.0,0.08712,0.41382,9.042894493857689,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",209.0,242.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"SALM1B-SALM1C_OHL\",null,1654,1655,2.0,0.08712,0.41382,9.042894493857689,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",209.0,242.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"SALM1C-SFER1K_OHL\",null,1655,1688,3.1,0.08712,0.414241548387097,9.016375741676287,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",209.0,242.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"SALM1D-SFER1J_OHL\",null,1656,1687,3.1,0.08712,0.414241548387097,9.016375741676287,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",209.0,242.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"STRW1--STWO11_OHL\",null,1806,1814,4.25,0.055346823529412,0.394807341176471,9.456621692923074,0.0,1.469618867028138,1.0,1,\"ol\",true,null,\"OHL\",290.0,336.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"AREX1A-CHMO1T_OHL\",null,48,313,4.7,0.1,0.377396425531915,9.639535071896439,0.0,1.242177851892831,1.0,1,\"ol\",true,null,\"OHL\",270.0,284.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"CHMO1--CHMO1T_OHL\",null,312,313,0.3,0.1,0.383328,9.743185986648015,0.0,0.73043556783839,1.0,1,\"ol\",true,null,\"OHL\",148.0,167.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"CHMO1T-STOC1-_OHL\",null,313,1790,5.9,0.1,0.383623322033898,9.598689584303658,0.0,0.73043556783839,1.0,1,\"ol\",true,null,\"OHL\",148.0,167.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"DALB2A-DALL2-_OHL\",null,505,507,5.7,0.031842105263158,0.309133771929825,11.704130366276543,0.0,2.897248623569758,1.0,1,\"ol\",true,null,\"OHL\",1230.0,1380.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SHET, SPT\",100.0],[\"DALB2B-WIYH2-_OHL\",null,506,2043,72.450000000000003,0.03194099378882,0.308867322291235,11.704604307458238,0.0,2.897248623569758,1.0,1,\"ol\",true,null,\"OHL\",1230.0,1380.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SHET, SPT\",100.0],[\"EWEH1Q-HORI1-_OHL\",null,690,967,6.0,0.1,0.383328,9.621396161814916,0.0,0.870399269460118,1.0,1,\"ol\",true,null,\"OHL\",178.0,199.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"FASI1A-HAWI1D_OHL\",null,708,928,19.109999999999999,0.1,0.407380596546311,8.995622069697589,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",107.0,133.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"FASI1B-HAWI1C_OHL\",null,709,927,19.109999999999999,0.1,0.407380596546311,8.995622069697589,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",107.0,133.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"GALA1--HAWI1-_OHL\",null,786,926,23.550000000000001,0.1,0.416622267515924,8.920910736182496,0.0,0.73043556783839,1.0,1,\"ol\",true,null,\"OHL\",148.0,167.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"GALA1--HAWI1-_OHL\",null,786,926,23.550000000000001,0.1,0.416622267515924,8.920910736182496,0.0,0.73043556783839,1.0,1,\"ol\",true,null,\"OHL\",148.0,167.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"KINB4J-KINN4-_OHL\",null,1120,1125,8.800000000000001,0.032727272727273,0.338181818181818,10.97129174467284,0.0,2.886751345948129,1.0,1,\"ol\",true,null,\"OHL\",1790.0,2000.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SHET, SPT\",100.0],[\"KINB4K-KINN4-_OHL\",null,1121,1125,8.800000000000001,0.032727272727273,0.338181818181818,10.97129174467284,0.0,2.886751345948129,1.0,1,\"ol\",true,null,\"OHL\",1790.0,2000.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SHET, SPT\",100.0],[\"REDS1A-SPRB1-_OHL\",null,1601,1757,18.0,0.1,0.3882648,9.316921599732165,0.0,1.242177851892831,1.0,1,\"ol\",true,null,\"OHL\",270.0,284.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"REDS1A-SPRB1-_OHL\",null,1601,1757,18.0,0.1,0.3882648,9.316921599732165,0.0,1.242177851892831,1.0,1,\"ol\",true,null,\"OHL\",270.0,284.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"SMEA4Q-WISH4-_OHL\",null,1744,2041,61.770000000000003,0.033932329609843,0.317565161081431,11.594258532388579,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2660.0,2770.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"STHA4B-WISH4-_OHL\",null,1780,2041,11.6,0.033103448275862,0.302068965517241,12.018942254181061,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2660.0,2770.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"BAGA1Q-BONN1-_OHL\",null,61,169,18.300000000000001,0.065316196721311,0.371140721311475,9.882944802030259,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",192.0,242.0,\"B-2-2b\",\"2028.0\",\"Change\",\"SPT\",100.0],[\"BAGA1R-BONN1-_OHL\",null,62,169,18.399999999999999,0.06534,0.371206956521739,9.8888042554702,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",192.0,242.0,\"B-2-2b\",\"2028.0\",\"Change\",\"SPT\",100.0],[\"CHAP1--HAKB1-_OHL\",null,296,897,14.720000000000001,0.092565,0.370615108695652,9.965750272518287,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",194.0,242.0,\"B-2-2b\",\"2028.0\",\"Change\",\"SPT\",100.0],[\"CRYR4--FALL4-_OHL\",null,477,702,13.859999999999999,0.020779220779221,0.315151515151515,11.744279801387876,0.0,3.569468039264861,1.0,1,\"ol\",true,null,\"OHL\",2148.0,2473.0,\"B-2-2b\",\"2028.0\",\"Change\",\"SPT\",100.0],[\"ELVA4--GRNA4C_OHL\",null,669,876,65.540000000000006,0.034421727189503,0.32004882514495,11.324976678012515,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2770.0,2770.0,\"B-2-2b\",\"2028.0\",\"Change\",\"SPT\",100.0],[\"ELVA4--MOFF4-_OHL\",null,669,1334,23.5,0.034042553191489,0.32,11.325398024911575,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2770.0,2770.0,\"B-2-2b\",\"2028.0\",\"Change\",\"SPT\",100.0],[\"GLLE1--NETS1-_OHL\",null,829,1405,30.039999999999999,0.1,0.410658854860186,8.951795380542119,0.0,1.242177851892831,1.0,1,\"ol\",true,null,\"OHL\",270.0,284.0,\"B-2-2b\",\"2028.0\",\"Change\",\"SPT\",100.0],[\"GLLE1--NETS1-_OHL\",null,829,1405,30.039999999999999,0.1,0.410658854860186,8.951795380542119,0.0,1.242177851892831,1.0,1,\"ol\",true,null,\"OHL\",270.0,284.0,\"B-2-2b\",\"2028.0\",\"Change\",\"SPT\",100.0],[\"LAMB2--WIYH2-_OHL\",null,1175,2043,17.879999999999999,0.03214485458613,0.308759787472036,11.704378161893302,0.0,2.897248623569758,1.0,1,\"ol\",true,null,\"OHL\",1230.0,1380.0,\"B-2-2b\",\"2028.0\",\"Change\",\"SPT\",100.0],[\"BANR1--HAZE1T_OHL\",null,72,936,17.100000000000001,0.092520421052632,0.370693052631579,9.967535663972146,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",214.0,242.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BENB1T-KEOO1Q_OHL\",null,101,1081,20.25,0.045259377777778,0.336347733333333,10.934019829460549,0.0,2.10820325567727,1.0,1,\"ol\",true,null,\"OHL\",420.0,482.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BLCW1--GNSH1-_OHL\",null,134,845,1.8,0.1,0.383328,9.641694465953762,0.0,0.73043556783839,1.0,1,\"ol\",true,null,\"OHL\",148.0,167.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BONB4A-DENN4-_OHL\",null,168,526,19.893999999999998,0.020106564793405,0.29436010857545,12.298227418720023,0.0,3.709475479543346,1.0,1,\"ol\",true,null,\"OHL\",2508.0,2570.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SHET, SPT\",100.0],[\"BONN2--CUMB2-_OHL\",null,170,488,10.890000000000001,0.032638888888889,0.346527777777778,10.710096543075034,0.0,2.897248623569758,1.0,1,\"ol\",true,null,\"OHL\",1230.0,1380.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BONN2--DENN2T_OHL\",null,170,525,3.25,0.032576923076923,0.346711538461538,10.710429533334821,0.0,2.897248623569758,1.0,1,\"ol\",true,null,\"OHL\",1230.0,1380.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BONN4--KINN4-_OHL\",null,172,1125,19.100000000000001,0.020104712041885,0.277277486910995,13.062579458870808,0.0,4.009697619521951,1.0,1,\"ol\",true,null,\"OHL\",2667.0,2778.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BONN4--WISH4-_OHL\",null,172,2041,40.359999999999999,0.034093161546085,0.33181367690783,11.193293012050171,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2660.0,2770.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BREE1--CLAW1-_OHL\",null,193,334,6.5,0.1,0.383328,9.612027713750832,0.0,0.870399269460118,1.0,1,\"ol\",true,null,\"OHL\",178.0,199.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BRNX4--ECCL4B_OHL\",null,219,620,34.200000000000003,0.020584795321637,0.299415204678363,12.201297263715295,0.0,3.565137912245939,1.0,1,\"ol\",true,null,\"OHL\",2150.0,2470.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BRNX4--SMEA4Q_OHL\",null,219,1744,54.32,0.02120765832106,0.311634756995582,11.842129809309059,0.0,3.569468039264861,1.0,1,\"ol\",true,null,\"OHL\",2148.0,2473.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BRNX4Q-CRYR4-_OHL\",null,220,477,9.359999999999999,0.020512820512821,0.294017094017094,12.325581129672827,0.0,3.64019344724059,1.0,1,\"ol\",true,null,\"OHL\",2189.0,2522.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BRNX4R-ECCL4A_OHL\",null,221,619,34.200000000000003,0.020584795321637,0.299415204678363,12.201297263715295,0.0,3.565137912245939,1.0,1,\"ol\",true,null,\"OHL\",2150.0,2470.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"CLYM4--DENN4-_OHL\",null,359,526,33.630000000000002,0.017127564674398,0.265477252453167,13.480016682407889,0.0,4.012584370867899,1.0,1,\"ol\",true,null,\"OHL\",2220.0,2780.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"COCK4Q-GALN4-_OHL\",null,384,792,35.5,0.032901408450704,0.344338028169014,10.711015589138716,0.0,1.616580753730952,1.0,1,\"ol\",true,null,\"OHL\",990.0,1120.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"COCK4R-GALN4-_OHL\",null,385,792,35.5,0.032901408450704,0.344338028169014,10.711015589138716,0.0,1.616580753730952,1.0,1,\"ol\",true,null,\"OHL\",990.0,1120.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"COLD1--ECCL1-_OHL\",null,389,617,0.4,0.082764,0.104544,49.7815909005297,0.0,0.874773135135797,1.0,1,\"ol\",true,null,\"OHL\",200.0,200.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"CONL2Q-GLRO2-_OHL\",null,390,840,2.14,0.035338785046729,0.346320093457944,10.719325741572005,0.0,2.301003254661199,1.0,1,\"ol\",true,null,\"OHL\",924.0,1096.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"CONL2R-GLRO2-_OHL\",null,391,840,2.14,0.035338785046729,0.346320093457944,10.719325741572005,0.0,2.301003254661199,1.0,1,\"ol\",true,null,\"OHL\",924.0,1096.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"CONL4--GLRB4-_OHL\",null,392,839,12.539999999999999,0.033173843700159,0.288357256778309,12.493472655987597,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2660.0,2770.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"CONL4--WFIE4-_OHL\",null,392,1980,9.94,0.033802816901408,0.288128772635815,12.493022570166129,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2660.0,2770.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"CUMB2--NEAR2S_OHL\",null,488,1382,6.11,0.033418576104746,0.346563011456628,10.712082845156582,0.0,2.897248623569758,1.0,1,\"ol\",true,null,\"OHL\",1230.0,1380.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"DENN2--EERH2-_OHL\",null,524,631,24.879999999999999,0.017021704180064,0.265356209807074,13.479807462530596,0.0,3.149183286488868,1.0,1,\"ol\",true,null,\"OHL\",1500.0,1500.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"DENN2T-KINC2-_OHL\",null,525,1122,17.75,0.017042253521127,0.265433098591549,13.480836804692165,0.0,4.009960051462492,1.0,1,\"ol\",true,null,\"OHL\",1520.0,1910.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"DENN4--KINN4-_OHL\",null,526,1125,16.100000000000001,0.017888198757764,0.271304347826087,13.235315182121825,0.0,3.680607966083864,1.0,1,\"ol\",true,null,\"OHL\",2210.0,2550.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"DENN4--KINN4-_OHL\",null,526,1125,16.100000000000001,0.017888198757764,0.271304347826087,13.235315182121825,0.0,3.680607966083864,1.0,1,\"ol\",true,null,\"OHL\",2210.0,2550.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"DENN4--LAMB4T_OHL\",null,526,1176,32.18,0.032815413300186,0.339092604101927,10.995687608112378,0.0,2.886751345948129,1.0,1,\"ol\",true,null,\"OHL\",1790.0,2000.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"DUMF1--OFOA1T_OHL\",null,572,1457,2.08,0.068690769230769,0.392877692307692,9.397724464284895,0.0,1.001615239730487,1.0,1,\"ol\",true,null,\"OHL\",183.0,229.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"ECCL1--GALA1-_OHL\",null,617,786,30.579999999999998,0.092589928057554,0.383578705035971,9.552416444152742,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",214.0,242.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"ECCL1--GALN1Q_OHL\",null,617,790,37.859999999999999,0.082793914421553,0.369512139461173,9.954532830058863,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"OHL\",214.0,242.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"ECCL4A-GALN4-_OHL\",null,619,792,30.399999999999999,0.032631578947368,0.344736842105263,10.710892078885902,0.0,2.886751345948129,1.0,1,\"ol\",true,null,\"OHL\",1790.0,2000.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"ECCL4B-GALN4-_OHL\",null,620,792,30.399999999999999,0.032631578947368,0.344736842105263,10.710892078885902,0.0,2.886751345948129,1.0,1,\"ol\",true,null,\"OHL\",1790.0,2000.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"EERH2T-NEAR2S_OHL\",null,632,1382,7.74,0.032243217054264,0.31266149870801,11.659194840208382,0.0,2.897248623569758,1.0,1,\"ol\",true,null,\"OHL\",1230.0,1380.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"EERH2T-NEAR2T_OHL\",null,632,1383,7.74,0.032243217054264,0.31266149870801,11.659194840208382,0.0,2.897248623569758,1.0,1,\"ol\",true,null,\"OHL\",1230.0,1380.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"ELVA1--NLEI1-_OHL\",null,665,1425,14.0,0.092596114285714,0.370633371428572,9.969367089909488,0.0,0.98849364270345,1.0,1,\"ol\",true,null,\"OHL\",200.0,226.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"EUCH1--LORG1-_OHL\",null,688,1244,3.5,0.1,0.383328,9.603997615410186,0.0,0.73043556783839,1.0,1,\"ol\",true,null,\"OHL\",148.0,167.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"GALA1--GALN1R_OHL\",null,786,791,7.72,0.044688497409326,0.315302176165803,11.524283295411877,0.0,2.10820325567727,1.0,1,\"ol\",true,null,\"OHL\",420.0,482.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"GHPS1B-GLGL1B_OHL\",null,808,825,10.0,0.0444312,0.30945024,11.655286236527687,0.0,0.052486388108148,1.0,1,\"ol\",true,null,\"OHL\",11.0,12.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"GHPS1B-GLGL1B_OHL\",null,808,825,10.0,0.0444312,0.30945024,11.655286236527687,0.0,0.052486388108148,1.0,1,\"ol\",true,null,\"OHL\",11.0,12.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"GLLE1--GLLE1A_OHL\",null,829,830,16.550000000000001,0.1,0.383643842900302,9.548175088879002,0.0,1.023484568108882,1.0,1,\"ol\",true,null,\"OHL\",209.0,234.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"GLLE1--HOLM1T_OHL\",null,829,964,18.579999999999998,0.044919784714747,0.325222992465016,11.228523678100144,0.0,2.10820325567727,1.0,1,\"ol\",true,null,\"OHL\",420.0,482.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"GLLE1A-TONG1-_OHL\",null,830,1891,16.550000000000001,0.1,0.383643842900302,9.548175088879002,0.0,1.023484568108882,1.0,1,\"ol\",true,null,\"OHL\",209.0,234.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"GLLE1B-TONG1-_OHL\",null,831,1891,16.550000000000001,0.1,0.383643842900302,9.548175088879002,0.0,1.023484568108882,1.0,1,\"ol\",true,null,\"OHL\",209.0,234.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"GLLU1R-NETS1-_OHL\",null,834,1405,22.0,0.1,0.41382,8.885121311687538,0.0,0.249310343513702,1.0,1,\"ol\",true,null,\"OHL\",57.0,57.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"HALB1T-HALB1-_OHL\",null,901,900,0.08,0.08712,0.37026,9.134236862482515,0.0,0.98849364270345,1.0,1,\"ol\",true,null,\"OHL\",200.0,226.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"HALB1T-MOSM1B_OHL\",null,901,1351,6.6,0.1,0.385176,9.383352413277493,0.0,0.940381120270981,1.0,1,\"ol\",true,null,\"OHL\",198.0,215.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"HAZE1--HAZE1T_OHL\",null,935,936,1.75,0.1,0.383328,9.603997615410186,0.0,0.489872955676046,1.0,1,\"ol\",true,null,\"OHL\",112.0,112.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"HOLM1T-QUAN1-_OHL\",null,964,1567,6.0,0.1,0.37752,9.651843618023191,0.0,1.242177851892831,1.0,1,\"ol\",true,null,\"OHL\",270.0,284.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"KEOO1--KEOO1Q_OHL\",null,1080,1081,3.0,0.0453024,0.3362832,10.900189322562465,0.0,2.10820325567727,1.0,1,\"ol\",true,null,\"OHL\",420.0,482.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"KINN4--MOSM4-_OHL\",null,1125,1354,36.996000000000002,0.031138501459617,0.291490971996973,12.421342950858506,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2660.0,2770.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"KINN4--WFIE4-_OHL\",null,1125,1980,34.639000000000003,0.030947775628627,0.2873062155374,12.545185419455922,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2660.0,2770.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"KNSH1--ARFO1-_OHL\",null,1153,50,7.0,0.1,0.383328,9.630095435017278,0.0,0.870399269460118,1.0,1,\"ol\",true,null,\"OHL\",178.0,199.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"KNSH1--GLLU1Q_OHL\",null,1153,833,4.0,0.1,0.41382,8.905880940920452,0.0,0.21431941810827,1.0,1,\"ol\",true,null,\"OHL\",49.0,49.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"KNSH1--NETS1-_OHL\",null,1153,1405,18.0,0.1,0.41382,8.880508060746891,0.0,0.866025403784439,1.0,1,\"ol\",true,null,\"OHL\",168.0,198.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"LAMB4T-WIYH4Q_OHL\",null,1176,2045,17.879999999999999,0.032214765100671,0.308724832214765,11.7029620486616,0.0,2.886751345948129,1.0,1,\"ol\",true,null,\"OHL\",1790.0,2000.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"MOSM4--WFIE4-_OHL\",null,1354,1980,8.243,0.032997695013951,0.306684459541429,11.951584347189518,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2660.0,2770.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"NEAR2--NEAR2T_OHL\",null,1379,1383,7.6,0.032837171052632,0.339317434210526,10.982314124444663,0.0,2.897248623569758,1.0,1,\"ol\",true,null,\"OHL\",1230.0,1380.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"OFOA1--OFOA1T_OHL\",null,1456,1457,20.0,0.1,0.38341512,9.618351416194086,0.0,0.73043556783839,1.0,1,\"ol\",true,null,\"OHL\",148.0,167.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"REDS4--GHPS4-_OHL\",null,1608,809,25.0,0.03264,0.34624,10.71988119195461,0.0,2.879534467583258,1.0,1,\"ol\",true,null,\"OHL\",1787.0,1995.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"REDS4--GHPS4-_OHL\",null,1608,809,25.0,0.03264,0.34624,10.71988119195461,0.0,2.879534467583258,1.0,1,\"ol\",true,null,\"OHL\",1787.0,1995.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"SACO1S-SACO1Q_OHL\",null,1637,1635,4.07,0.065928648648649,0.392575135135135,9.470879498691943,0.0,0.660453717027526,1.0,1,\"ol\",true,null,\"OHL\",151.0,151.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"SACO1T-SACO1R_OHL\",null,1638,1636,4.07,0.065928648648649,0.392575135135135,9.470879498691943,0.0,0.638584388649132,1.0,1,\"ol\",true,null,\"OHL\",145.0,146.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"SHRG1T-SHRG1-_OHL\",null,1707,1706,1.01,0.1,0.38298297029703,9.586426806169767,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"OHL\",107.0,133.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"WFIB4--WFIE4-_OHL\",null,1976,1980,22.48,0.033451957295374,0.287544483985765,12.493273641171523,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2660.0,2770.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SHET, SPT\",100.0],[\"CAFA1Q-KEOO1-_OHL\",null,260,1080,2.58,0.1,0.383598139534884,9.629893126338155,0.0,0.590471866216663,1.0,1,\"ol\",true,null,\"OHL\",110.0,135.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"COAL4--REDS4-_OHL\",null,375,1608,11.0,0.034909090909091,0.314181818181818,11.441070113628747,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2770.0,2770.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"COAL4--STHA4B_OHL\",null,375,1780,21.73,0.033870225494708,0.313667740450989,11.440405941534307,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2770.0,2770.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"COAN4--REDS4-_OHL\",null,376,1608,11.0,0.034909090909091,0.314181818181818,11.441070113628747,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2770.0,2770.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"COAN4--STHA4A_OHL\",null,376,1779,21.789999999999999,0.033776961909133,0.313538320330427,11.439946288099177,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2770.0,2770.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"COYL2--CRCK2-_OHL\",null,426,438,25.0,0.055055,0.4298525,8.571322343466729,0.0,2.330395632001762,1.0,1,\"ol\",true,null,\"OHL\",1060.0,1110.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"CRCK2--MAHI2-_OHL\",null,438,1278,25.0,0.055055,0.4298525,8.571322343466729,0.0,2.330395632001762,1.0,1,\"ol\",true,null,\"OHL\",1060.0,1110.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"DALL2--INVR2-_OHL\",null,507,1020,22.550000000000001,0.031859756097561,0.308871951219512,11.705096384576724,0.0,2.897248623569758,1.0,1,\"ol\",true,null,\"OHL\",1230.0,1380.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"DENN2--LAMB2-_OHL\",null,524,1175,31.991,0.032858850926823,0.339226266762527,10.992674743761647,0.0,2.897248623569758,1.0,1,\"ol\",true,null,\"OHL\",1230.0,1380.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"DEVM4--WIYH4Q_OHL\",null,531,2045,28.908000000000001,0.027120520271205,0.30552096305521,12.069580185180834,0.0,2.886751345948129,1.0,1,\"ol\",true,null,\"OHL\",1790.0,2000.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"DUNF1R-HALB1T_OHL\",null,586,901,3.86,0.092536787564767,0.378272331606218,9.702168688129094,0.0,0.940381120270981,1.0,1,\"ol\",true,null,\"OHL\",198.0,215.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"ELVA4--REDS4-_OHL\",null,669,1608,15.77,0.034495878249841,0.313506658211795,11.440838450383632,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2770.0,2770.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"ELVA4--REDS4-_OHL\",null,669,1608,15.77,0.034495878249841,0.313506658211795,11.440838450383632,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2770.0,2770.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"GLLE1--GLLE1B_OHL\",null,829,831,16.550000000000001,0.1,0.383643842900302,9.548175088879002,0.0,1.023484568108882,1.0,1,\"ol\",true,null,\"OHL\",209.0,234.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"GLLE1--KEOO1-_OHL\",null,829,1080,7.68,0.0444675,0.3094575,11.65566682973029,0.0,2.10820325567727,1.0,1,\"ol\",true,null,\"OHL\",385.0,482.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"GRNA4--HAKB4B_OHL\",null,875,899,1.97,0.03248730964467,0.316751269035533,11.320602233884179,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2770.0,2770.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"HAKB4--MOFF4C_OHL\",null,898,1335,43.789999999999999,0.034345741036766,0.320073076044759,11.325569697242118,0.0,3.998150614138158,1.0,1,\"ol\",true,null,\"OHL\",2770.0,2770.0,\"B-2-2b\",\"2030.0\",\"Change\",\"NGET, SPT\",100.0],[\"JUNA1T-SACO1S_OHL\",null,1044,1637,4.07,0.065928648648649,0.392575135135135,9.470879498691943,0.0,0.660453717027526,1.0,1,\"ol\",true,null,\"OHL\",151.0,151.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"JUNB1--JUNV1-_OHL\",null,1045,1047,1.0,0.01,0.1,0.0,0.0,9.998656934602156,1.0,1,\"ol\",true,null,\"OHL\",2286.0,2286.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"KINC2--KINN2A_OHL\",null,1122,1123,1.9,0.015921052631579,0.266677631578947,13.491133236080278,0.0,2.918243178813018,1.0,1,\"ol\",true,null,\"OHL\",1110.0,1390.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"LORG1--SHRG1T_OHL\",null,1244,1707,10.0,0.1,0.37740384,9.645754126781536,0.0,1.242177851892831,1.0,1,\"ol\",true,null,\"OHL\",270.0,284.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"NEAR2--WISH2-_OHL\",null,1379,2037,15.76,0.033109930203046,0.33925682106599,10.982004883062025,0.0,2.897248623569758,1.0,1,\"ol\",true,null,\"OHL\",1230.0,1380.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BIGG41-EASO41_OHL\",null,121,608,16.5,0.014545454545455,0.274424242424242,13.371426658250904,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\",100.0],[\"BIGG41-WYMO41_OHL\",null,121,2084,18.771999999999998,0.014489665459195,0.274451310462391,13.371363713179495,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\",100.0],[\"BOLN41-LHOR4A_OHL\",null,166,1206,28.100000000000001,0.017081850533808,0.278434163701068,13.114707143390879,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2765.0,3102.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\",100.0],[\"BOLN41-LOVE41_OHL\",null,166,1251,64.960999999999998,0.014285494373547,0.274872615877219,13.371835178455969,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2765.0,3102.0,\"B-2-2c\",\"2026.0\",\"Change\",\"NGET\",100.0],[\"BOLN41-LOVE41_OHL\",null,166,1251,64.774000000000001,0.014079723345787,0.27492512427826,13.371740122178355,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2026.0\",\"Change\",\"NGET\",100.0],[\"BRLE41-FLEE41_OHL\",null,218,763,17.555,0.014582739960125,0.274337795499858,13.372460328142731,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2026.0\",\"Change\",\"NGET\",100.0],[\"BRLE41-FLEE41_OHL\",null,218,763,17.555,0.014582739960125,0.274337795499858,13.372460328142731,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2026.0\",\"Change\",\"NGET\",100.0],[\"CILF41-RASS41_OHL\",null,326,1582,26.901,0.017843202854912,0.29143897996357,12.606200326867254,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-2c\",\"2026.0\",\"Change\",\"NGET\",100.0],[\"EASO4B-WYMO41_OHL\",null,610,2084,35.271999999999998,0.01406214561125,0.274892265819914,13.371957185666586,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2026.0\",\"Change\",\"NGET\",100.0],[\"FARM41-MITY41_OHL\",null,707,1329,88.876999999999995,0.020522744917133,0.289838765934944,12.651973645375222,0.0,3.13212521035372,1.0,1,\"ol\",true,null,\"OHL\",1940.0,2170.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\",100.0],[\"FARM41-WALH41_OHL\",null,707,1946,78.325000000000003,0.020223428024258,0.288234918608363,12.724775517104648,0.0,3.13212521035372,1.0,1,\"ol\",true,null,\"OHL\",1940.0,2170.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\",100.0],[\"FAWL41-MANN41_OHL\",null,721,1282,61.115000000000002,0.015184488259838,0.267561155199215,13.744252653247987,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-2c\",\"2026.0\",\"Change\",\"NGET\",100.0],[\"HAMB4A-STAH4A_OHL\",null,902,1762,3.926,0.028527763627101,0.317880794701987,11.568732013461444,0.0,2.843450075758907,1.0,1,\"ol\",true,null,\"OHL\",1710.0,1970.0,\"B-2-2c\",\"2026.0\",\"Change\",\"NGET\",100.0],[\"HAMB4B-STAH4B_OHL\",null,903,1763,3.926,0.028527763627101,0.317880794701987,11.568732013461444,0.0,2.843450075758907,1.0,1,\"ol\",true,null,\"OHL\",1710.0,1970.0,\"B-2-2c\",\"2026.0\",\"Change\",\"NGET\",100.0],[\"HYLC21-OFFE21_OHL\",null,995,1453,6.65,0.034116541353383,0.319558270676692,11.418252103161542,0.0,2.468959696607272,1.0,1,\"ol\",true,null,\"OHL\",940.0,1176.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\",100.0],[\"HYLC21-WBOL21_OHL\",null,995,1968,1.557,0.033999678869621,0.320568400770713,11.407975453499551,0.0,2.468959696607272,1.0,1,\"ol\",true,null,\"OHL\",940.0,1176.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\",100.0],[\"LEIB4A-SUND42_OHL\",null,1190,1821,13.455,0.014269788182832,0.27469342251951,13.376763007732976,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2026.0\",\"Change\",\"NGET\",100.0],[\"LLFG41-PEMB41_OHL\",null,1226,1518,55.979999999999997,0.017434798142194,0.278385137549125,13.114717008128379,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\",100.0],[\"LLFG41-PEMB41_OHL\",null,1226,1518,55.880000000000002,0.017465998568361,0.27831066571224,13.114689152371486,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\",100.0],[\"LLFG41-SWAN41_OHL\",null,1226,1826,28.0,0.017142857142857,0.278285714285714,13.114651516027696,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\",100.0],[\"MANN41-NURS4A_OHL\",null,1282,1449,39.823,0.014062225347161,0.274816061070236,13.371485092778267,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2026.0\",\"Change\",\"NGET\",100.0],[\"MARV41-MARV4A_OHL\",null,1289,1290,0.145,0.01,0.331034482758621,11.525013120447594,0.0,2.899741727004896,1.0,1,\"ol\",true,null,\"OHL\",1746.0,2009.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\",100.0],[\"MARV41-MARV4B_OHL\",null,1289,1291,0.077,0.01,0.415584415584416,11.626578634959888,0.0,2.899741727004896,1.0,1,\"ol\",true,null,\"OHL\",1746.0,2009.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\",100.0],[\"NECT41-NORM41_OHL\",null,1389,1439,35.621000000000002,0.014373543696134,0.274894023188569,13.371633472902772,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3317.0,3326.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\",100.0],[\"NECT41-NORM41_OHL\",null,1389,1439,35.621000000000002,0.014373543696134,0.274894023188569,13.371633472902772,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3060.0,3326.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\",100.0],[\"NECT41-WALP41_OHL\",null,1389,1949,43.229999999999997,0.014064307194078,0.27499421697895,13.371978896082593,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3317.0,3326.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\",100.0],[\"ABHA4A-LAGA41_OHL\",null,6,1167,26.120999999999999,0.025726427012748,0.308104590176486,11.952919475155076,0.0,3.497299255616158,1.0,1,\"ol\",true,null,\"OHL\",2168.0,2423.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"ABHA4B-LAGA41_OHL\",null,7,1167,26.120999999999999,0.025726427012748,0.308104590176486,11.952919475155076,0.0,3.497299255616158,1.0,1,\"ol\",true,null,\"OHL\",2168.0,2423.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"BARK41-WHAM41_OHL\",null,77,1986,9.662000000000001,0.024839577727179,0.316290623059408,11.577937344826738,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"BISW21-FECK21_OHL\",null,130,722,22.829999999999998,0.029812746386334,0.316015111695138,11.59472420562974,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"OHL\",762.0,955.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"BISW21-KITW21_OHL\",null,130,1144,24.225999999999999,0.028719144720548,0.312164616527698,11.758810101253939,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"OHL\",762.0,955.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"BISW21-KITW21_OHL\",null,130,1144,27.111000000000001,0.029010364796577,0.312698259009258,11.74021028003613,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"OHL\",762.0,955.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"BISW21-PENN21_OHL\",null,130,1522,30.172000000000001,0.029576262760175,0.31581433116797,11.603781879874486,0.0,2.183433745298948,1.0,1,\"ol\",true,null,\"OHL\",762.0,1040.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"BRAI4A-BULL41_OHL\",null,178,240,12.343,0.014259094223446,0.274811634124605,13.369827563672443,0.0,4.425389813338482,1.0,1,\"ol\",true,null,\"OHL\",2418.0,3066.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"BRAI4B-BULL41_OHL\",null,179,240,12.384,0.01421188630491,0.275193798449612,13.370544567121337,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"BRED21-MACC21_OHL\",null,192,1268,19.611999999999998,0.025449979604324,0.307713389761371,11.967009069237872,0.0,1.990283837060965,1.0,1,\"ol\",true,null,\"OHL\",753.0,948.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"BRFO41-KILA41_OHL\",null,196,1093,36.0,0.017333333333333,0.278222222222222,13.114809407836322,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"BRFO42-KILA41_OHL\",null,197,1093,36.0,0.017333333333333,0.278222222222222,13.114809407836322,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"BRIM2A-WALX21_OHL\",null,204,1951,5.865,0.024499147485081,0.306884057971014,11.941806922642716,0.0,4.471840266814192,1.0,1,\"ol\",true,null,\"OHL\",2030.0,2130.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"BRIM2B-WALX22_OHL\",null,205,1952,5.997,0.025220943805236,0.306434467233617,11.93864406359936,0.0,4.471840266814192,1.0,1,\"ol\",true,null,\"OHL\",2030.0,2130.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"BRIM4C-WALX41_OHL\",null,207,1953,5.97,0.024120603015075,0.30820770519263,11.939953121822887,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"BRIM4D-WALX41_OHL\",null,208,1953,5.97,0.024120603015075,0.30820770519263,11.939953121822887,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"BULL41-RAYL41_OHL\",null,240,1590,20.646000000000001,0.013949433304272,0.27511382350092,13.371798080053232,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"BULL41-RAYL41_OHL\",null,240,1590,20.646000000000001,0.013949433304272,0.27511382350092,13.371798080053232,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"BUSH21-DRAK21_OHL\",null,248,555,38.152999999999999,0.028939401881897,0.317540560375331,11.565996575340259,0.0,2.527744451288398,1.0,1,\"ol\",true,null,\"OHL\",1018.0,1204.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"BUSH21-PENN21_OHL\",null,248,1522,21.652999999999999,0.02863921858403,0.317126957003648,11.585450433446812,0.0,2.179234834250296,1.0,1,\"ol\",true,null,\"OHL\",762.0,1038.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"CARR41-DAIN41_OHL\",null,279,504,3.352,0.028639618138425,0.310262529832936,11.739576276691862,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2958.0,3102.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"CARR41-DAIN41_OHL\",null,279,504,2.545,0.025147347740668,0.31434184675835,11.788096963780854,0.0,3.130681834680746,1.0,1,\"ol\",true,null,\"OHL\",1940.0,2169.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"CARR41-KEAR41_OHL\",null,279,1063,13.154,0.026759920936597,0.312604530941159,11.740913631047434,0.0,3.192746988618631,1.0,1,\"ol\",true,null,\"OHL\",1979.0,2212.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"CARR41-PEWO4A_OHL\",null,279,1540,56.899999999999999,0.027838312829525,0.314376098418278,11.691874554026757,0.0,3.130681834680746,1.0,1,\"ol\",true,null,\"OHL\",1940.0,2169.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"CARR4A-DAIN41_OHL\",null,280,504,2.063,0.031022782355793,0.310227823557925,11.726394255922486,0.0,2.165063509461097,1.0,1,\"ol\",true,null,\"OHL\",1500.0,1500.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"CELL41-DRAK41_OHL\",null,293,556,45.012,0.025593175153292,0.307829023371545,11.963051088232948,0.0,3.492969128597236,1.0,1,\"ol\",true,null,\"OHL\",2420.0,2420.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"CELL41-DRAK41_OHL\",null,293,556,45.712000000000003,0.025551277563878,0.307665383269163,11.962646353164724,0.0,3.492969128597236,1.0,1,\"ol\",true,null,\"OHL\",2420.0,2420.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"CELL41-MACC41_OHL\",null,293,1270,31.617000000000001,0.024796786538887,0.307176518961318,11.94530410719131,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2958.0,3102.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"CILF41-IMPP41_OHL\",null,326,999,25.119,0.014013296707671,0.274533221863928,13.38884068319047,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"CILF41-WHSO4A_OHL\",null,326,2004,35.207999999999998,0.014087707339241,0.274483072029084,13.383833156081833,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"COTT41-RYHA4A_OHL\",null,411,1633,76.891000000000005,0.01768737563564,0.293402348779441,12.586406994395215,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3317.0,3326.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"COTT42-RYHA4B_OHL\",null,412,1634,76.816000000000002,0.017704644865653,0.293480524890648,12.58471053348485,0.0,4.051555514038199,1.0,1,\"ol\",true,null,\"OHL\",2511.0,2807.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"COTT42-WBUR42_OHL\",null,412,1973,6.76,0.023668639053254,0.307692307692308,11.954278454868323,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3326.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"COVE21-NECH21_OHL\",null,420,1388,30.715,0.017481279505128,0.288810434641055,12.75666792351397,0.0,2.527744451288398,1.0,1,\"ol\",true,null,\"OHL\",1018.0,1204.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"COWL41-CULJ4B_OHL\",null,423,484,6.874,0.020948501600233,0.311899912714577,11.79943815437986,0.0,4.055885641057121,1.0,1,\"ol\",true,null,\"OHL\",2510.0,2810.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"CUJT41-CULJ41_OHL\",null,478,482,0.457,0.035010940919037,0.315098468271335,11.753784090484613,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2771.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"CULJ4B-DIDC42_OHL\",null,484,540,4.629,0.020738820479585,0.311082307193778,11.797373049990624,0.0,4.055885641057121,1.0,1,\"ol\",true,null,\"OHL\",2510.0,2810.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"DRAK41-RATS41_OHL\",null,556,1586,32.906999999999996,0.027714468046312,0.315555960737837,11.640263751980406,0.0,2.899741727004896,1.0,1,\"ol\",true,null,\"OHL\",1746.0,2009.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"DRAK41-RUGE41_OHL\",null,556,1624,20.966000000000001,0.028999332252218,0.31822951445197,11.528029927164432,0.0,2.899741727004896,1.0,1,\"ol\",true,null,\"OHL\",1746.0,2009.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"DRAK41-WILE41_OHL\",null,556,2015,16.937000000000001,0.027395642675799,0.312688197437563,11.747273615915192,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",3050.0,3100.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"EGGB41-MONF42_OHL\",null,634,1343,10.369999999999999,0.016972034715526,0.277724204435873,13.114551482355314,0.0,4.012584370867899,1.0,1,\"ol\",true,null,\"OHL\",2220.0,2780.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"ELLA21-FERR22_OHL\",null,655,731,45.564999999999998,0.026057555141007,0.302898332053111,12.144510871043861,0.0,2.779679114207507,1.0,1,\"ol\",true,null,\"OHL\",1151.0,1324.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"ELLA21-STAL21_OHL\",null,655,1765,39.600000000000001,0.031510416666667,0.317395833333333,11.552584198786613,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"OHL\",762.0,955.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"FECK41-IRON41_OHL\",null,723,1030,66.123000000000005,0.026617062141766,0.312387520227455,11.746531630812608,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"FENW4A-KEAD42_OHL\",null,725,1055,42.517000000000003,0.01,0.1,11.529440570196337,0.0,4.9363448015713,1.0,1,\"ol\",true,null,\"OHL\",1980.0,3420.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"GART4A-WANB42_OHL\",null,800,1956,32.081000000000003,0.017455814968361,0.278295564352732,13.114494313251623,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2980.0,3326.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"GART4B-WANB41_OHL\",null,801,1955,32.109000000000002,0.017440592980161,0.278052882369429,13.114210678793548,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2980.0,3326.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"GREN41-MARH4A_OHL\",null,863,1287,28.739999999999998,0.027279053583855,0.312874043145442,11.73518506540058,0.0,3.628646441856798,1.0,1,\"ol\",true,null,\"OHL\",2314.0,2514.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"GRIW41-KEAD41_OHL\",null,870,1054,49.378999999999998,0.015229145993236,0.282873286214788,13.027892018417562,0.0,4.438380194395248,1.0,1,\"ol\",true,null,\"OHL\",2663.0,3075.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"GRIW41-SHBA41_OHL\",null,870,1694,12.673,0.016412846208475,0.287856071964018,12.794058097914338,0.0,4.128054424705824,1.0,1,\"ol\",true,null,\"OHL\",2484.0,2860.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"GWYD41-TRAW41_OHL\",null,886,1908,38.945,0.025060983438182,0.306894338169213,11.938664061499186,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2958.0,3102.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"GWYD41-TRAW41_OHL\",null,886,1908,38.945,0.025060983438182,0.306894338169213,11.938664061499186,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2958.0,3102.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"GWYD41-TRAW41_OHL\",null,886,1908,38.945,0.025060983438182,0.306894338169213,11.938664061499186,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2958.0,3102.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"GWYD41-TREU4A_OHL\",null,886,1911,25.073,0.024887328999322,0.306943724324971,11.938366339093134,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2958.0,3102.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"GWYD41-TREU4B_OHL\",null,886,1912,25.073,0.024887328999322,0.306943724324971,11.938366339093134,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2958.0,3102.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"HARK12-JUNB1A_OHL\",null,913,1046,1.0,0.1,1.0,109.976211824289464,0.0,0.870399269460118,1.0,1,\"ol\",true,null,\"OHL\",178.0,199.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"HARK41-HUTT41_OHL\",null,921,992,81.543999999999997,0.024919062101442,0.307269694888649,11.928228130900108,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2663.0,2771.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"HATL21-HAWP2A_OHL\",null,925,931,31.443000000000001,0.025735060267786,0.308099179467608,11.944601271325137,0.0,2.294704888088222,1.0,1,\"ol\",true,null,\"OHL\",926.0,1093.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"HATL21-TODP21_OHL\",null,925,1886,18.314,0.028079611226384,0.319199109970514,11.479871382236846,0.0,2.899348079094084,1.0,1,\"ol\",true,null,\"OHL\",1157.0,1381.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"IRON41-PENN4A_OHL\",null,1030,1523,27.760999999999999,0.032851842512878,0.319873203414863,11.455331964464296,0.0,2.004848809760976,1.0,1,\"ol\",true,null,\"OHL\",1108.0,1389.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"IRON41-PENN4B_OHL\",null,1030,1524,24.617000000000001,0.027298208555064,0.312629483690133,11.736036497037132,0.0,2.294967320028762,1.0,1,\"ol\",true,null,\"OHL\",1346.0,1590.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"IRON41-RUGE41_OHL\",null,1030,1624,58.680999999999997,0.031083314871935,0.319012968422488,11.494327786224714,0.0,2.004848809760976,1.0,1,\"ol\",true,null,\"OHL\",1108.0,1389.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"KEAR41-PADI41_OHL\",null,1063,1485,39.100999999999999,0.023324211656991,0.298713587887778,12.315876040518205,0.0,3.130681834680746,1.0,1,\"ol\",true,null,\"OHL\",1940.0,2169.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"KILA41-SIZE41_OHL\",null,1093,1722,7.167,0.017859634435608,0.279056788056369,13.115792976650017,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"KILA41-SIZE41_OHL\",null,1093,1722,7.167,0.017859634435608,0.279056788056369,13.115792976650017,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"OHL\",2217.0,2779.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"LAGA41-LAND41_OHL\",null,1167,1178,21.224,0.025631360723709,0.307576328684508,11.963429011271792,0.0,3.497299255616158,1.0,1,\"ol\",true,null,\"OHL\",2168.0,2423.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"LAGA41-LAND42_OHL\",null,1167,1179,21.355,0.025474127838914,0.30793725122922,11.958979187957505,0.0,3.497299255616158,1.0,1,\"ol\",true,null,\"OHL\",2168.0,2423.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"MACC41-STAL4B_OHL\",null,1270,1767,31.196000000000002,0.029234517245801,0.312860623156815,11.74683473743714,0.0,2.46817240078565,1.0,1,\"ol\",true,null,\"OHL\",1488.0,1710.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"MARH4A-STAY41_OHL\",null,1287,1768,73.027000000000001,0.026948936694647,0.312651485067167,11.734427024833792,0.0,3.628646441856798,1.0,1,\"ol\",true,null,\"OHL\",2314.0,2514.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"MELK41-SEAB41_OHL\",null,1308,1665,53.558,0.015235819111991,0.279323350386497,13.175496264492532,0.0,3.673391087718994,1.0,1,\"ol\",true,null,\"OHL\",2211.0,2545.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"MELK41-WOOL41_OHL\",null,1308,2063,73.712000000000003,0.024744953331886,0.306490123724767,11.960587248447393,0.0,4.478794713238522,1.0,1,\"ol\",true,null,\"OHL\",2959.0,3103.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"MELK41-WOOL41_OHL\",null,1308,2063,72.971999999999994,0.024776626651318,0.306528531491531,11.958921878813092,0.0,4.478794713238522,1.0,1,\"ol\",true,null,\"OHL\",2959.0,3103.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"NORM41-YAXT41_OHL\",null,1439,2087,30.062000000000001,0.014370301377154,0.274632426318941,13.372546466710171,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3326.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"NORM41-YAXT42_OHL\",null,1439,2088,30.062000000000001,0.014370301377154,0.274632426318941,13.372546466710171,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3326.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"NORT41-SHPT41_OHL\",null,1442,1701,70.453000000000003,0.02021205626446,0.301136928164876,12.231762078817848,0.0,3.680607966083864,1.0,1,\"ol\",true,null,\"OHL\",2210.0,2550.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"NORT41-SHPT42_OHL\",null,1442,1702,70.453000000000003,0.02021205626446,0.301136928164876,12.231762078817848,0.0,3.680607966083864,1.0,1,\"ol\",true,null,\"OHL\",2210.0,2550.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"OCKH21-OLDB2A_OHL\",null,1451,1462,5.46,0.029086538461538,0.317181776556777,11.555632716120298,0.0,2.972829022445491,1.0,1,\"ol\",true,null,\"OHL\",1258.0,1416.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"OSBA41-SHPT41_OHL\",null,1475,1701,13.35,0.025168539325843,0.306816479400749,11.938110946715106,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"OSBA42-SHPT42_OHL\",null,1476,1702,13.35,0.025168539325843,0.306816479400749,11.938110946715106,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"OVTO21-POPP21_OHL\",null,1479,1551,4.677,0.040423882830874,0.37351667735728,9.917425900251448,0.0,1.42762975654162,1.0,1,\"ol\",true,null,\"OHL\",540.0,680.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"OVTO21-TADT2A_OHL\",null,1479,1830,20.523,0.037217390245091,0.321322418749696,11.40298849342182,0.0,3.149183286488868,1.0,1,\"ol\",true,null,\"OHL\",1300.0,1500.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"OVTO21-TADT2B_OHL\",null,1479,1831,20.523,0.037217390245091,0.321322418749696,11.40298849342182,0.0,3.149183286488868,1.0,1,\"ol\",true,null,\"OHL\",1300.0,1500.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"OVTO42-SHPT42_OHL\",null,1481,1702,2.761,0.02897500905469,0.33031510322347,11.154104124694586,0.0,2.165063509461097,1.0,1,\"ol\",true,null,\"OHL\",1300.0,1500.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"PELH41-RYEH4B_OHL\",null,1515,1632,23.439,0.014335082554716,0.275097060454798,13.369857201584621,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"PELH41-WYMO41_OHL\",null,1515,2084,26.856000000000002,0.017277330950253,0.278224605302353,13.128830877725933,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2692.0,2771.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"PELH42-RYEH4A_OHL\",null,1516,1631,23.015000000000001,0.013903975668043,0.274603519443841,13.370674884561357,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"PURI4A-WOOL41_OHL\",null,1561,2063,3.292,0.019441069258809,0.272174969623329,13.319315559482735,0.0,4.478794713238522,1.0,1,\"ol\",true,null,\"OHL\",2959.0,3103.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"PURI4B-WOOL41_OHL\",null,1562,2063,3.292,0.019441069258809,0.272174969623329,13.319315559482735,0.0,4.478794713238522,1.0,1,\"ol\",true,null,\"OHL\",2959.0,3103.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"ROCH21-STAL21_OHL\",null,1614,1765,31.256,0.029760286025083,0.318894772203737,11.500301125166619,0.0,2.779679114207507,1.0,1,\"ol\",true,null,\"OHL\",1151.0,1324.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"RYEH41-RYEH4B_OHL\",null,1628,1632,0.137,0.01,0.233576642335766,13.359721500414572,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"RYEH41-WALX41_OHL\",null,1628,1953,5.324,0.015026296018032,0.273478587528174,13.373768344428378,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"RYEH4A-WALX41_OHL\",null,1631,1953,5.461,0.014649331624245,0.275407434535799,13.373415951527827,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"SAFO41-SEAB41_OHL\",null,1645,1665,31.280000000000001,0.017902813299233,0.280306905370844,13.029284543560452,0.0,4.370541537765467,1.0,1,\"ol\",true,null,\"OHL\",2712.0,3028.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"SAFO42-SEAB41_OHL\",null,1646,1665,31.242000000000001,0.017412457589143,0.280135714742974,13.031759772004186,0.0,4.370541537765467,1.0,1,\"ol\",true,null,\"OHL\",2712.0,3028.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"SSHI21-WBOL21_OHL\",null,1758,1968,4.366,0.034642693540999,0.320444915254237,11.424030623648314,0.0,2.374484198012607,1.0,1,\"ol\",true,null,\"OHL\",912.0,1131.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"SUND41-WYMO41_OHL\",null,1820,2084,18.155999999999999,0.017625027539106,0.277594183740912,13.141284096862615,0.0,4.399409051224948,1.0,1,\"ol\",true,null,\"OHL\",2692.0,3048.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"SUND42-WYMO42_OHL\",null,1821,2085,17.986000000000001,0.016902034916046,0.278438785722228,13.113956725352432,0.0,4.589934640057525,1.0,1,\"ol\",true,null,\"OHL\",2692.0,3180.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"TYNE21-SSHI21_OHL\",null,1923,1758,6.863,0.033057700713973,0.320659696925543,11.425720491082776,0.0,2.374484198012607,1.0,1,\"ol\",true,null,\"OHL\",912.0,1131.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"YAXL41-YAXT42_OHL\",null,2086,2088,0.1,0.01,0.32,13.329226483946234,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3326.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"ALVE41-INDQ41_OHL\",null,30,1003,97.176000000000002,0.034905738042315,0.318926483905491,11.493677470601265,0.0,2.004848809760976,1.0,1,\"ol\",true,null,\"OHL\",1108.0,1389.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"ALVE41-INDQ41_OHL\",null,30,1003,97.293999999999997,0.034863403704237,0.318868583879787,11.49343766862852,0.0,2.004848809760976,1.0,1,\"ol\",true,null,\"OHL\",1108.0,1389.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"ALVE41-TAUN41_OHL\",null,30,1838,73.293000000000006,0.025541320453522,0.32243188299019,11.409546064980162,0.0,2.004848809760976,1.0,1,\"ol\",true,null,\"OHL\",1108.0,1389.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"ALVE41-TAUN42_OHL\",null,30,1839,73.436999999999998,0.025491237387148,0.322453259256233,11.409658513762402,0.0,2.004848809760976,1.0,1,\"ol\",true,null,\"OHL\",1108.0,1389.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"AMEM4A-ECLA41_OHL\",null,33,625,35.314999999999998,0.024918589834348,0.307178252867054,11.938310753233209,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"AMEM4A-UXBM41_OHL\",null,33,1936,20.056000000000001,0.02473075388911,0.307140007977663,11.93900139019528,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"AMEM4B-ECLA41_OHL\",null,34,625,35.314999999999998,0.024918589834348,0.307178252867054,11.938310753233209,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"AMEM4B-UXBM41_OHL\",null,34,1936,20.056000000000001,0.02473075388911,0.307140007977663,11.93900139019528,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"AXMI41-EXET41_OHL\",null,56,693,36.183999999999998,0.01768737563564,0.305991598496573,12.047462666612351,0.0,4.460030829489859,1.0,1,\"ol\",true,null,\"OHL\",2740.0,3090.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"BESW21-FECK21_OHL\",null,115,722,35.814,0.028506659406936,0.314840216116602,11.64559650829629,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"OHL\",762.0,955.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"BICF41-WMAA41_OHL\",null,119,2054,13.994999999999999,0.013719185423365,0.27438370846731,13.372370039884419,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3326.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"BICF41-WMAA42_OHL\",null,119,2055,13.994999999999999,0.013719185423365,0.27438370846731,13.372370039884419,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3326.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"BIRW41-CREB42_OHL\",null,127,452,0.7,0.022857142857143,0.274285714285714,13.35764700949836,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"BIRW41-THTO42_OHL\",null,127,1861,28.971,0.01435918677298,0.275033654343999,13.372097126559652,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"BIRW42-THTO41_OHL\",null,128,1860,28.971,0.01435918677298,0.275033654343999,13.372097126559652,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"BIRW42-WANB41_OHL\",null,128,1955,0.7,0.022857142857143,0.274285714285714,13.35764700949836,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"BODE41-PENT41_OHL\",null,161,1526,50.011000000000003,0.014076903081322,0.274819539701266,13.375621879491236,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"BODE41-PENT41_OHL\",null,161,1526,50.011000000000003,0.014076903081322,0.274819539701266,13.375621879491236,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"BRFO44-TWIN4A_OHL\",null,199,1920,28.419,0.014075090608396,0.274745768675886,13.372117786258244,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3317.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"BRFO43-TWIN4B_OHL\",null,198,1921,28.419,0.014075090608396,0.274745768675886,13.372117786258244,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3317.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"BRIN41-LONL41_OHL\",null,211,1243,1.2,0.013333333333333,0.28,13.113704165175964,0.0,3.634419944548694,1.0,1,\"ol\",true,null,\"OHL\",2188.0,2518.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"BRIN41-LONL41_OHL\",null,211,1243,1.2,0.013333333333333,0.28,13.113704165175964,0.0,3.673391087718994,1.0,1,\"ol\",true,null,\"OHL\",2211.0,2545.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"BRYN42-PENI4A_OHL\",null,239,1520,23.024999999999999,0.019457111834962,0.282823018458198,13.115162221454291,0.0,4.008254243848977,1.0,1,\"ol\",true,null,\"OHL\",2484.0,2777.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"CHTE41-HIGB41_OHL\",null,321,955,43.651000000000003,0.020892992142219,0.311928707246111,11.799163597930397,0.0,4.012584370867899,1.0,1,\"ol\",true,null,\"OHL\",2480.0,2780.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"CHTE41-HIGB42_OHL\",null,321,956,43.792000000000002,0.021191085129704,0.312020460358056,11.798879310098608,0.0,4.012584370867899,1.0,1,\"ol\",true,null,\"OHL\",2480.0,2780.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"CHTE41-LONL41_OHL\",null,321,1243,20.774999999999999,0.016943441636582,0.278026474127557,13.114482224088489,0.0,4.012584370867899,1.0,1,\"ol\",true,null,\"OHL\",2220.0,2780.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"CHTE41-LONL41_OHL\",null,321,1243,20.864000000000001,0.017638036809816,0.278374233128834,13.113844015665958,0.0,4.012584370867899,1.0,1,\"ol\",true,null,\"OHL\",2220.0,2780.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"CHUE4A-TILN41_OHL\",null,322,1877,9.295,0.025820333512641,0.308122646584185,11.88739314056464,0.0,4.08042302749768,1.0,1,\"ol\",true,null,\"OHL\",2591.0,2827.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"CHUE4B-TILN41_OHL\",null,323,1877,9.295,0.025820333512641,0.308122646584185,11.88739314056464,0.0,4.220430467776165,1.0,1,\"ol\",true,null,\"OHL\",2591.0,2924.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"CONQ41-TREU4B_OHL\",null,400,1912,14.323,0.024575857013196,0.307198212664944,11.938287508507651,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"CONQ42-TREU4A_OHL\",null,401,1911,14.323,0.024575857013196,0.307198212664944,11.938287508507651,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"COTT41-MARH4B_OHL\",null,411,1288,100.852999999999994,0.02665265287101,0.310788970085174,11.811596683361561,0.0,3.189860237272682,1.0,1,\"ol\",true,null,\"OHL\",1980.0,2210.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"COWL41-QNTN42_OHL\",null,423,1566,30.495000000000001,0.014166256763404,0.274930316445319,13.37185960220765,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"DRAK41-HAMH41_OHL\",null,556,905,29.434000000000001,0.027179452334035,0.312563701841408,11.746423167060412,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"DRAX41-FENW4A_OHL\",null,559,725,13.443,0.014282526221825,0.274938629770141,13.372424921691271,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2970.0,3326.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"DRAX42-EGGB41_OHL\",null,560,634,11.188000000000001,0.015731140507687,0.278870218090812,13.15681337076481,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"DRAX42-THOM41_OHL\",null,560,1856,21.73,0.019144040497009,0.289369535204786,12.757847054679942,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"ECLA41-LEIB4B_OHL\",null,625,1191,15.984999999999999,0.014013137316234,0.275258054426024,13.37160391444576,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3326.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"ECLA41-PAFB4A_OHL\",null,625,1486,44.719999999999999,0.025044722719141,0.306976744186046,11.938400192347112,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"ECLA41-PAFB4B_OHL\",null,625,1487,44.886000000000003,0.024952100877779,0.306910840796685,11.938570899398734,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"ELST4A-SUND41_OHL\",null,663,1820,34.834000000000003,0.024803353045875,0.306826663604524,11.938105641937071,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"OHL\",2958.0,3102.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"ELST4B-SUND42_OHL\",null,664,1821,34.706000000000003,0.02489483086498,0.307036247334755,11.937996473346871,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"ENDE41-PAFB4A_OHL\",null,673,1486,41.130000000000003,0.02411864818867,0.303428154631656,12.089468294550304,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"ENDE41-PAFB4B_OHL\",null,673,1487,41.130000000000003,0.02411864818867,0.303428154631656,12.089468294550304,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"FECK41-HAMH41_OHL\",null,723,905,43.314,0.026596481507134,0.3132474488618,11.709999290436903,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"FENW4A-THOM42_OHL\",null,725,1857,8.287000000000001,0.027030288403524,0.312779051526487,11.760891550126631,0.0,2.899741727004896,1.0,1,\"ol\",true,null,\"OHL\",1746.0,2009.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"GRAI41-WAEN41_OHL\",null,855,1945,1.948,0.016427104722793,0.271047227926078,13.399081451268394,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"GRAI41-WAEN41_OHL\",null,855,1945,1.948,0.016427104722793,0.271047227926078,13.399081451268394,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"GREN41-MARH4B_OHL\",null,863,1288,28.559999999999999,0.026890756302521,0.312605042016807,11.733915512880676,0.0,3.189860237272682,1.0,1,\"ol\",true,null,\"OHL\",1980.0,2210.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"HAKB4--HARK41_OHL\",null,898,921,10.106999999999999,0.028495102404274,0.316612248936381,11.570109274440496,0.0,4.589934640057525,1.0,1,\"ol\",true,null,\"OHL\",3050.0,3180.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET, SPT\",100.0],[\"HAKB4B-HARG41_OHL\",null,899,910,10.106999999999999,0.028495102404274,0.316612248936381,11.570109274440496,0.0,4.589934640057525,1.0,1,\"ol\",true,null,\"OHL\",3050.0,3180.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET, SPT\",100.0],[\"HAWP41-NORT41_OHL\",null,932,1442,27.393000000000001,0.014018179826963,0.273938597451904,13.41324719802603,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"HAWP41-NORT41_OHL\",null,932,1442,27.393000000000001,0.014018179826963,0.273938597451904,13.41324719802603,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"HEYS41-MIDL41_OHL\",null,949,1312,0.4,0.01,0.28,13.378962403662454,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3326.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"HIGB41-STOB41_OHL\",null,955,1789,40.546999999999997,0.026043850346511,0.309369373813106,11.856056073422694,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"HIGB42-STAY41_OHL\",null,956,1768,21.562999999999999,0.025228400500858,0.307192876686917,11.93772787104087,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"HIMB21-THUR2A_OHL\",null,957,1863,46.866999999999997,0.079389549149722,0.315944587876331,11.491899418862726,0.0,1.314259158228021,1.0,1,\"ol\",true,null,\"OHL\",535.0,626.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"ICKE21-IVER22_OHL\",null,996,1034,5.055,0.032912957467854,0.321649357072206,11.357374592008648,0.0,2.792275847353463,1.0,1,\"ol\",true,null,\"OHL\",1210.0,1330.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"ICKE2A-IVER21_OHL\",null,997,1033,5.055,0.032912957467854,0.321649357072206,11.357374592008648,0.0,2.939237734056276,1.0,1,\"ol\",true,null,\"OHL\",1400.0,1400.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"IVER4A-UXBM41_OHL\",null,1036,1936,0.2,0.01,0.32,11.936620731892146,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"IVER4B-UXBM41_OHL\",null,1037,1936,0.2,0.01,0.32,11.936620731892146,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"LEGA41-TREU4A_OHL\",null,1186,1911,12.119,0.014522650383695,0.274610116346233,13.372350920317061,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"LEGA41-TREU4B_OHL\",null,1186,1912,12.119,0.014522650383695,0.274610116346233,13.372350920317061,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"LEIB4A-QNTN42_OHL\",null,1190,1566,21.785,0.013954555887078,0.274684415882488,13.371279990541264,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3320.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"LONL41-THOM41_OHL\",null,1243,1856,35.101999999999997,0.017320950373198,0.278502649421685,13.106864330889877,0.0,3.673391087718994,1.0,1,\"ol\",true,null,\"OHL\",2211.0,2545.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"LONL41-THOM42_OHL\",null,1243,1857,35.085000000000001,0.017329343024084,0.278637594413567,13.107544764544151,0.0,3.634419944548694,1.0,1,\"ol\",true,null,\"OHL\",2188.0,2518.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"MIDL41-QUER4B_OHL\",null,1312,1571,9.204000000000001,0.013906996957844,0.274663189917427,13.370986499979143,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3326.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"NORT21-SALH21_OHL\",null,1441,1650,12.178000000000001,0.026702865823616,0.321676383642634,11.395351267471435,0.0,2.899348079094084,1.0,1,\"ol\",true,null,\"OHL\",1197.0,1381.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"NORT41-SALH42_OHL\",null,1442,1652,12.206,0.026216614779617,0.321153531050303,11.39941086335323,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"OHL\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"NORT41-SPEN41_OHL\",null,1442,1752,21.134,0.021198069461531,0.307372007192202,11.982370059008799,0.0,4.012584370867899,1.0,1,\"ol\",true,null,\"OHL\",2480.0,2780.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"NORT41-SPEN42_OHL\",null,1442,1753,21.134,0.021198069461531,0.307372007192202,11.982370059008799,0.0,4.012584370867899,1.0,1,\"ol\",true,null,\"OHL\",2480.0,2780.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"PELH41-TWIN4A_OHL\",null,1515,1920,40.881999999999998,0.014089330267599,0.274741940218189,13.371592407046805,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3317.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"PELH42-TWIN4B_OHL\",null,1516,1921,40.823,0.014109693065184,0.274747078852608,13.371911923114775,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",3317.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"PENI4A-PENT41_OHL\",null,1520,1526,4.545,0.017601760176018,0.281628162816282,13.114087170058264,0.0,4.008254243848977,1.0,1,\"ol\",true,null,\"OHL\",2484.0,2777.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"RATS41-STAY4A_OHL\",null,1586,1769,43.661999999999999,0.027117401859741,0.312216572763501,11.759739379376596,0.0,3.098927569875316,1.0,1,\"ol\",true,null,\"OHL\",1905.0,2147.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"SPEN42-STEW41_OHL\",null,1753,1774,37.795000000000002,0.02116682100807,0.31199894165895,11.799236685897357,0.0,4.012584370867899,1.0,1,\"ol\",true,null,\"OHL\",2480.0,2780.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"SPLN41-WMAA41_OHL\",null,1756,2054,6.02,0.018604651162791,0.300332225913621,12.234044836507403,0.0,4.555293623906147,1.0,1,\"ol\",true,null,\"OHL\",3156.0,3156.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"SPLN41-WMAA42_OHL\",null,1756,2055,6.02,0.018604651162791,0.300332225913621,12.234044836507403,0.0,4.555293623906147,1.0,1,\"ol\",true,null,\"OHL\",3156.0,3156.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"TWIN42-TWIN4B_OHL\",null,1919,1921,0.1,0.01,0.32,11.73767705302728,0.0,0.40125843708679,1.0,1,\"ol\",true,null,\"OHL\",278.0,278.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"BURW41-PELH42_OHL\",null,245,1516,42.781999999999996,0.014211584311159,0.274881959702679,13.371570954511975,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3326.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"BURW41-WALP42_OHL\",null,245,1950,51.189,0.014065521889468,0.274746527574284,13.371732628151927,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"OHL\",2971.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"KNAR21-TADT2A_OHL\",null,1147,1830,25.0,0.036905,0.332145,10.989004308742358,0.0,3.149183286488868,1.0,1,\"ol\",true,null,\"OHL\",1300.0,1500.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"KNAR21-TADT2B_OHL\",null,1147,1831,25.0,0.036905,0.332145,10.989004308742358,0.0,3.149183286488868,1.0,1,\"ol\",true,null,\"OHL\",1300.0,1500.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"WMAA41-WALP41_OHL\",null,2054,1949,23.780000000000001,0.014129520605551,0.274516400336417,13.371391166094213,0.0,4.602925021114292,1.0,1,\"ol\",true,null,\"OHL\",2853.0,3189.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"WMAA42-WALP42_OHL\",null,2055,1950,23.213999999999999,0.014474024295684,0.274317222365814,13.383748741417516,0.0,4.602925021114292,1.0,1,\"ol\",true,null,\"OHL\",2853.0,3189.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"HARG41-HARK41_OHL\",null,910,921,0.1,0.01,0.32,11.936620731892146,0.0,3.999593989811133,1.0,1,\"ol\",true,null,\"OHL\",2771.0,2771.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"ALNE1Q-FYRI11_Cable\",null,24,783,2.1,0.031529142857143,0.243936,219.221684699580322,0.0,0.691070776757279,1.0,1,\"cs\",true,null,\"Cable\",146.0,158.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"ALNE1R-FYRI11_Cable\",null,25,783,2.1,0.031529142857143,0.243936,219.221684699580322,0.0,0.691070776757279,1.0,1,\"cs\",true,null,\"Cable\",146.0,158.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BEAT4--BLHI41_Cable\",null,80,143,0.6,0.053333333333333,0.16,154.015564721219562,0.0,0.463323591024675,1.0,1,\"cs\",true,null,\"Cable\",321.0,321.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BEAT4--BLHI41_Cable\",null,80,143,0.6,0.053333333333333,0.16,154.015564721219562,0.0,0.463323591024675,1.0,1,\"cs\",true,null,\"Cable\",321.0,321.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BHLA1--GLEN1-_Cable\",null,116,821,7.8,0.031720615384615,0.136264615384615,664.29323110408086,0.0,0.909764060541229,1.0,1,\"cs\",true,null,\"Cable\",187.0,208.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BLHI21-KEIT2R_Cable\",null,141,1069,2.49,0.021260040160643,0.136671686746988,240.998057543087583,0.0,1.228181481730658,1.0,1,\"cs\",true,null,\"Cable\",546.0,585.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BLHI21-KEIT2Q_Cable\",null,141,1068,2.41,0.018827800829876,0.138070539419087,240.999039508940143,0.0,1.228181481730658,1.0,1,\"cs\",true,null,\"Cable\",546.0,585.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BLHI41-MOWO41_Cable\",null,143,1361,3.0,0.053333333333333,0.170666666666667,150.553944708970818,0.0,0.67838656629781,1.0,1,\"cs\",true,null,\"Cable\",470.0,470.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BLHI41-MOWO41_Cable\",null,143,1361,3.0,0.053333333333333,0.170666666666667,150.553944708970818,0.0,0.67838656629781,1.0,1,\"cs\",true,null,\"Cable\",470.0,470.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CLAY1Q-WIOW1Q_Cable\",null,335,2026,2.1,0.038996571428571,0.103714285714286,252.017944672493712,0.0,0.682323045405921,1.0,1,\"cs\",true,null,\"Cable\",129.0,156.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CLAY1T-WIOW1R_Cable\",null,336,2027,2.1,0.038996571428571,0.103714285714286,252.017944672493712,0.0,0.682323045405921,1.0,1,\"cs\",true,null,\"Cable\",129.0,156.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CRSS2A-HUNN2C_Cable\",null,466,982,39.710000000000001,0.1,0.228341412742382,86.186549892926649,0.0,0.503869325838219,1.0,1,\"cs\",true,null,\"Cable\",240.0,240.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CRSS2B-HUNN2D_Cable\",null,467,983,40.159999999999997,0.1,0.230490537848606,86.804450638438297,0.0,0.503869325838219,1.0,1,\"cs\",true,null,\"Cable\",240.0,240.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"FOYE2J-FOYE2-_Cable\",null,771,770,1.0,0.075625,0.1815,261.803304735626852,0.0,0.839782209730365,1.0,1,\"cs\",true,null,\"Cable\",400.0,400.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"INNE1J-KNOC11_Cable\",null,1009,1149,4.57,0.040414529540481,0.147932428884026,260.075908215804077,0.0,0.677949179730242,1.0,1,\"cs\",true,null,\"Cable\",150.0,155.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"INNE1L-KNOC11_Cable\",null,1011,1149,4.48,0.040448571428571,0.148181785714286,260.081083521935113,0.0,0.677949179730242,1.0,1,\"cs\",true,null,\"Cable\",150.0,155.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"KERG11-VIKE1P_Cable\",null,1083,1937,0.097,0.035925773195876,0.125740206185567,214.701649963506554,0.0,0.822286747027649,1.0,1,\"cs\",true,null,\"Cable\",188.0,188.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"KERG11-VIKE1R_Cable\",null,1083,1939,0.117,0.029784615384615,0.119138461538462,215.474305473946458,0.0,0.822286747027649,1.0,1,\"cs\",true,null,\"Cable\",188.0,188.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"KERG11-VIKE1Q_Cable\",null,1083,1938,0.153,0.034164705882353,0.125270588235294,214.923220293706208,0.0,0.822286747027649,1.0,1,\"cs\",true,null,\"Cable\",188.0,188.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"KERG11-VIKE1S_Cable\",null,1083,1940,0.182,0.028720879120879,0.124457142857143,214.805130612226151,0.0,0.822286747027649,1.0,1,\"cs\",true,null,\"Cable\",188.0,188.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"MELG11-STRL1-_Cable\",null,1302,1802,10.0,0.013068,0.14043744,332.029509951239334,0.0,1.250925583244189,1.0,1,\"cs\",true,null,\"Cable\",277.0,286.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"MORF4--NEDE41_Cable\",null,1345,1394,0.06,0.1,0.266666666666667,89.524655489191133,0.0,0.574463517843678,1.0,1,\"cs\",true,null,\"Cable\",398.0,398.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"MORF4--NEDE41_Cable\",null,1345,1394,0.1,0.1,0.32,83.556345123245038,0.0,0.574463517843678,1.0,1,\"cs\",true,null,\"Cable\",398.0,398.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"MORF4--NEDE41_Cable\",null,1345,1394,0.15,0.1,0.32,88.861509892974908,0.0,0.574463517843678,1.0,1,\"cs\",true,null,\"Cable\",398.0,398.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"PERS11-WIOW1R_Cable\",null,1530,2027,3.7,0.039557189189189,0.104073081081081,252.006188897895925,0.0,0.682323045405921,1.0,1,\"cs\",true,null,\"Cable\",129.0,156.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"PERS11-WIOW1Q_Cable\",null,1530,2026,3.7,0.039557189189189,0.104073081081081,252.006188897895925,0.0,0.682323045405921,1.0,1,\"cs\",true,null,\"Cable\",129.0,156.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"SFEE1A-SFEE1Q_Cable\",null,1677,1679,0.27,0.051626666666667,0.187146666666667,239.519988838430294,0.0,0.205571686756912,1.0,1,\"cs\",true,null,\"Cable\",47.0,47.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"SFEE1B-SFEE1R_Cable\",null,1678,1680,0.29,0.048066206896552,0.192264827586207,239.380000534024504,0.0,0.205571686756912,1.0,1,\"cs\",true,null,\"Cable\",47.0,47.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"SFEG1S-SFEV1S_Cable\",null,1682,1689,0.4,0.04356,0.148104,210.087447837097812,0.0,0.699818508108637,1.0,1,\"cs\",true,null,\"Cable\",135.0,160.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"SFEG1T-SFEV1T_Cable\",null,1683,1690,0.4,0.04356,0.148104,210.087447837097812,0.0,0.699818508108637,1.0,1,\"cs\",true,null,\"Cable\",135.0,160.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"SGRX2--TEAL21_Cable\",null,1693,1844,0.228,0.033168859649123,0.165844298245614,217.837126690951379,0.0,0.879671864692557,1.0,1,\"cs\",true,null,\"Cable\",419.0,419.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"SGRX2--TEAL21_Cable\",null,1693,1844,0.183,0.041325136612022,0.165300546448087,218.502925077614577,0.0,0.879671864692557,1.0,1,\"cs\",true,null,\"Cable\",419.0,419.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"SGRX2--TEAL21_Cable\",null,1693,1844,0.738,0.030741869918699,0.153709349593496,218.437477046996548,0.0,0.879671864692557,1.0,1,\"cs\",true,null,\"Cable\",419.0,419.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"THSC2--THUS21_Cable\",null,1859,1866,0.35,0.043214285714286,0.15125,147.557489623616988,0.0,0.209945552432591,1.0,1,\"cs\",true,null,\"Cable\",100.0,100.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"WIOW1Q-WOHI1R_Cable\",null,2026,2060,3.4,0.038435294117647,0.148616470588235,209.979986226950984,0.0,0.761052627568143,1.0,1,\"cs\",true,null,\"Cable\",147.0,174.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"WIOW1R-WOHI1Q_Cable\",null,2027,2059,3.4,0.038435294117647,0.148616470588235,209.979986226950984,0.0,0.761052627568143,1.0,1,\"cs\",true,null,\"Cable\",147.0,174.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"KERG4--BLHI41_Cable\",null,1084,143,0.1,0.01,0.1,0.0,0.0,0.866025403784439,1.0,1,\"cs\",true,null,\"Cable\",600.0,600.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"AGSF4--AYRS4-_Cable\",null,16,60,0.1,0.01,0.16,221.225370897734564,0.0,1.799889464198658,1.0,1,\"cs\",true,null,\"Cable\",1247.0,1247.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"AUCW1--HADH1-_Cable\",null,54,890,18.0,0.1,0.375584,9.743185986648014,0.0,0.612341194595058,1.0,1,\"cs\",true,null,\"Cable\",140.0,140.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"AUCW1--MAYB1-_Cable\",null,54,1293,0.07,0.01,0.224022857142857,177.465173328231685,0.0,0.612341194595058,1.0,1,\"cs\",true,null,\"Cable\",140.0,140.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"AYRS4--HUNE4-_Cable\",null,60,976,0.9,0.017777777777778,0.213333333333333,221.203266044527339,0.0,1.799889464198658,1.0,1,\"cs\",true,null,\"Cable\",1247.0,1247.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BLAH3B-PLOE3-_Cable\",null,133,1546,1.01,0.030190099009901,0.1,341.493845472613543,0.0,0.699818508108637,1.0,1,\"cs\",true,null,\"Cable\",38.0,40.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BLAH3B-PLOE3-_Cable\",null,133,1546,1.01,0.030190099009901,0.1,341.493845472613543,0.0,0.699818508108637,1.0,1,\"cs\",true,null,\"Cable\",38.0,40.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BLCW3--BLKS3-_Cable\",null,135,149,2.801,0.015085041056765,0.1,685.605840045813579,0.0,1.070722317406215,1.0,1,\"cs\",true,null,\"Cable\",61.200000000000003,61.200000000000003,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BRAP1--GOVA1R_Cable\",null,180,852,6.13,0.061680391517129,0.127908646003263,328.027879756427524,0.0,0.546733209459873,1.0,1,\"cs\",true,null,\"Cable\",110.0,125.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BROT1--COAL1-_Cable\",null,229,372,3.2,0.014157,0.1421145,340.193234147083103,0.0,1.281542642973942,1.0,1,\"cs\",true,null,\"Cable\",293.0,293.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BUSB2--GIFF2Q_Cable\",null,246,810,5.0,0.0559625,0.202675,165.298060829220844,0.0,0.579449724713952,1.0,1,\"cs\",true,null,\"Cable\",240.0,276.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BUSB2--GIFF2R_Cable\",null,246,811,5.0,0.0559625,0.202675,165.298060829220844,0.0,0.579449724713952,1.0,1,\"cs\",true,null,\"Cable\",240.0,276.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CATY1Q-DALM1-_Cable\",null,284,508,4.65,0.049086967741935,0.113162322580645,240.004529001744828,0.0,0.533611612432836,1.0,1,\"cs\",true,null,\"Cable\",107.0,122.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CATY1R-DALM1-_Cable\",null,285,508,4.65,0.049086967741935,0.113162322580645,240.004529001744828,0.0,0.533611612432836,1.0,1,\"cs\",true,null,\"Cable\",107.0,122.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CCSS1--COAL1-_Cable\",null,287,372,6.97,0.027498421807747,0.149991391678623,300.997349006453874,0.0,0.918511791892587,1.0,1,\"cs\",true,null,\"Cable\",210.0,210.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CCSS1--GAWH1Q_Cable\",null,287,804,2.6,0.027476307692308,0.150114461538462,301.008236299039083,0.0,0.918511791892587,1.0,1,\"cs\",true,null,\"Cable\",210.0,210.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CCSS3--CUMH3-_Cable\",null,288,490,2.3,0.015056608695652,0.1,686.259186885642862,0.0,0.979745911352092,1.0,1,\"cs\",true,null,\"Cable\",56.0,56.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CHAS2Q-DALM2Q_Cable\",null,302,509,4.05,0.091496913580247,0.121373456790123,212.593720045729924,0.0,0.39049872752462,1.0,1,\"cs\",true,null,\"Cable\",186.0,186.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CHAS2R-DALM2R_Cable\",null,303,510,4.05,0.091496913580247,0.121373456790123,212.593720045729924,0.0,0.39049872752462,1.0,1,\"cs\",true,null,\"Cable\",186.0,186.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CLYN2Q-ELVA2Q_Cable\",null,360,666,6.2,0.039032258064516,0.212237903225806,182.99890785327139,0.0,0.999340829579134,1.0,1,\"cs\",true,null,\"Cable\",415.0,476.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CLYS2R-ELVA2R_Cable\",null,365,667,7.17,0.046408647140865,0.136061715481172,140.002489262601983,0.0,0.61094155757884,1.0,1,\"cs\",true,null,\"Cable\",245.0,291.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COAB4--COAL4-_Cable\",null,371,375,1.85,0.017297297297297,0.147027027027027,223.99982868947157,0.0,0.80251687417358,1.0,1,\"cs\",true,null,\"Cable\",556.0,556.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COAL1A-MIDM1-_Cable\",null,373,1313,14.08,0.0492525,0.1131075,224.995456579984818,0.0,0.691070776757279,1.0,1,\"cs\",true,null,\"Cable\",146.0,158.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COAL1B-CCSS1-_Cable\",null,374,287,6.97,0.027498421807747,0.149991391678623,300.997349006453874,0.0,0.918511791892587,1.0,1,\"cs\",true,null,\"Cable\",210.0,210.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COAL1B-CUMW1-_Cable\",null,374,491,11.266,0.049027232380614,0.112747168471507,249.849674378005659,0.0,0.524863881081478,1.0,1,\"cs\",true,null,\"Cable\",120.0,120.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COAL1B-DONO1-_Cable\",null,374,543,4.48,0.033836785714286,0.159849642857143,254.005184894658811,0.0,0.922885657568266,1.0,1,\"cs\",true,null,\"Cable\",190.0,211.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COAL1B-KYPE1-_Cable\",null,374,1156,17.09,0.033542984201287,0.156907758923347,261.434793382954808,0.0,0.848529941081723,1.0,1,\"cs\",true,null,\"Cable\",180.0,194.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CRYR1A-WESE1-_Cable\",null,474,1974,3.989,0.02446086738531,0.151570017548258,234.298098713765569,0.0,0.677949179730242,1.0,1,\"cs\",true,null,\"Cable\",155.0,155.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DALM1--SANX1Q_Cable\",null,508,1658,5.16,0.049300465116279,0.1,240.003843762670414,0.0,0.791669687297896,1.0,1,\"cs\",true,null,\"Cable\",164.0,181.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DALM1--SANX1R_Cable\",null,508,1659,5.78,0.049136885813149,0.1,240.018666898588947,0.0,0.791669687297896,1.0,1,\"cs\",true,null,\"Cable\",164.0,181.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DEWP2Q-WHHO2Q_Cable\",null,534,1991,2.48,0.048790322580645,0.170766129032258,131.600898825332592,0.0,0.579449724713952,1.0,1,\"cs\",true,null,\"Cable\",240.0,276.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DEWP2R-WHHO2R_Cable\",null,535,1992,2.55,0.047450980392157,0.172009803921569,131.603161758852082,0.0,0.579449724713952,1.0,1,\"cs\",true,null,\"Cable\",240.0,276.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DONO3A-HAGH3-_Cable\",null,544,892,8.25,0.0150612,0.1,685.920293460020162,0.0,1.049727762162956,1.0,1,\"cs\",true,null,\"Cable\",60.0,60.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DUNB1Q-DUNB1S_Cable\",null,577,579,0.15,0.034848,0.162624,254.540733901179408,0.0,1.014736836757524,1.0,1,\"cs\",true,null,\"Cable\",188.0,232.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DUNB1R-DUNB1T_Cable\",null,578,580,0.15,0.034848,0.162624,254.540733901179408,0.0,1.014736836757524,1.0,1,\"cs\",true,null,\"Cable\",188.0,232.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DUNE3--KEIH3-_Cable\",null,584,1065,4.746,0.1,0.110047281921618,234.033544559181081,0.0,0.367404716757035,1.0,1,\"cs\",true,null,\"Cable\",20.0,21.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DUNE3--POGB3-_Cable\",null,584,1547,3.809,0.1,0.110072197427146,234.051330474742286,0.0,0.367404716757035,1.0,1,\"cs\",true,null,\"Cable\",20.0,21.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DUNE3--TODD3-_Cable\",null,584,1885,6.07,0.040276853377265,0.101939011532125,351.525161627004138,0.0,0.734809433514069,1.0,1,\"cs\",true,null,\"Cable\",42.0,42.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DUNH1Q-DUNH1S_Cable\",null,590,592,0.336,0.088157142857143,0.191871428571429,150.062462740784156,0.0,0.695444642432958,1.0,1,\"cs\",true,null,\"Cable\",147.0,159.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DUNH1R-DUNH1T_Cable\",null,591,593,0.372,0.088993548387097,0.192038709677419,149.781841024578853,0.0,0.695444642432958,1.0,1,\"cs\",true,null,\"Cable\",147.0,159.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"EKIS2--WLEE2-_Cable\",null,642,2046,6.0,0.042854166666667,0.127302083333333,179.831932392759768,0.0,0.793594188195195,1.0,1,\"cs\",true,null,\"Cable\",378.0,378.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"EKIS2--WLEX2-_Cable\",null,642,2050,16.68,0.039898081534772,0.156872002398082,179.031252789246906,0.0,0.71381487827081,1.0,1,\"cs\",true,null,\"Cable\",340.0,340.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"ELDE1Q-JOHN1Q_Cable\",null,647,1039,4.37,0.0490423798627,0.171847688787185,201.998318167119038,0.0,0.651705985676168,1.0,1,\"cs\",true,null,\"Cable\",149.0,149.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"ELDE1R-JOHN1R_Cable\",null,648,1040,4.37,0.0490423798627,0.171847688787185,201.998318167119038,0.0,0.651705985676168,1.0,1,\"cs\",true,null,\"Cable\",149.0,149.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"ENHI1--NECU1C_Cable\",null,674,1392,5.47,0.050010383912249,0.170099012797075,201.988535810947894,0.0,0.393647910811108,1.0,1,\"cs\",true,null,\"Cable\",90.0,90.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"ESST1--PART1Q_Cable\",null,686,1493,6.9,0.03459547826087,0.161866434782609,242.070514880225034,0.0,0.918511791892587,1.0,1,\"cs\",true,null,\"Cable\",190.0,210.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"ESST1--WIYH1-_Cable\",null,686,2042,3.59,0.034459721448468,0.158223509749304,254.995325447910204,0.0,1.019110702433203,1.0,1,\"cs\",true,null,\"Cable\",200.0,233.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"ESST1Q-PART1R_Cable\",null,687,1494,6.84,0.034644210526316,0.161757894736842,242.030568560867039,0.0,0.887894732162834,1.0,1,\"cs\",true,null,\"Cable\",190.0,203.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"ESST1Q-WIYH1-_Cable\",null,687,2042,3.16,0.098147848101266,0.184165063291139,444.629213350335419,0.0,0.887894732162834,1.0,1,\"cs\",true,null,\"Cable\",190.0,203.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"FINN1Q-PART1Q_Cable\",null,754,1493,2.813,0.034686953430501,0.1,259.96694035206184,0.0,0.747931030541106,1.0,1,\"cs\",true,null,\"Cable\",152.0,171.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"FINN1R-PART1R_Cable\",null,755,1494,2.845,0.034909244288225,0.1,259.996661203456654,0.0,0.747931030541106,1.0,1,\"cs\",true,null,\"Cable\",152.0,171.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"GAWH3--HAHA3-_Cable\",null,805,896,5.07,0.036708106508876,0.104002721893491,319.968533881044266,0.0,0.629836657297774,1.0,1,\"cs\",true,null,\"Cable\",34.0,36.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"GLGL1Q-SAKN1-_Cable\",null,826,1647,9.0,0.0491744,0.1130624,225.006701379152588,0.0,0.726061702162711,1.0,1,\"cs\",true,null,\"Cable\",166.0,166.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"GLGL3--SNQR3-_Cable\",null,828,1746,2.3,0.030113217391304,0.1,343.129593442821431,0.0,0.524863881081478,1.0,1,\"cs\",true,null,\"Cable\",30.0,30.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"GLGL3--WHLL3-_Cable\",null,828,1996,1.2,0.030129,0.14347575,343.447306029342428,0.0,0.524863881081478,1.0,1,\"cs\",true,null,\"Cable\",30.0,30.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"GOVA1Q-HAGR1Q_Cable\",null,851,893,4.04,0.090570297029703,0.108684356435644,274.97670475621868,0.0,0.306170597297529,1.0,1,\"cs\",true,null,\"Cable\",64.0,70.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"GOVA1R-HAGR1R_Cable\",null,852,894,4.11,0.079277080291971,0.1,159.437993312529301,0.0,0.30179673162185,1.0,1,\"cs\",true,null,\"Cable\",64.0,69.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"GRMO3A-GRMO3C_Cable\",null,872,873,1.0,0.01,0.1,192.915082535630688,0.0,17.495462702715933,1.0,1,\"cs\",true,null,\"Cable\",1000.0,1000.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"GRMO3A-GRMO3C_Cable\",null,872,873,1.0,0.01,0.1,143.224834003725817,0.0,17.495462702715933,1.0,1,\"cs\",true,null,\"Cable\",1000.0,1000.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"HARE1--MOFF1-_Cable\",null,906,1330,15.33,0.034893463796477,0.1,260.001017437238772,0.0,0.804791284324933,1.0,1,\"cs\",true,null,\"Cable\",184.0,184.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"HARR3--KYPE3A_Cable\",null,924,1158,0.5,0.0150282,0.1,683.971656262690658,0.0,0.699818508108637,1.0,1,\"cs\",true,null,\"Cable\",38.0,40.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"HOLM1--HOLM1T_Cable\",null,963,964,0.28,0.018668571428571,0.143125714285714,341.881436852916863,0.0,1.281542642973942,1.0,1,\"cs\",true,null,\"Cable\",293.0,293.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"HUCS4--HUNE4-_Cable\",null,971,976,0.665,0.01,0.216541353383459,221.201437823585394,0.0,2.084234471774549,1.0,1,\"cs\",true,null,\"Cable\",1444.0,1444.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"HUCS4--HUNE4-_Cable\",null,971,976,0.675,0.01,0.213333333333333,221.195897760124922,0.0,2.084234471774549,1.0,1,\"cs\",true,null,\"Cable\",1444.0,1444.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"HUER4--HUNE4-_Cable\",null,972,976,0.26,0.01,0.1,57.770183670375481,0.0,3.998150614138158,1.0,1,\"cs\",true,null,\"Cable\",2770.0,2770.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"HUER4--HUNE4-_Cable\",null,972,976,0.18,0.01,0.1,57.804191136848097,0.0,3.998150614138158,1.0,1,\"cs\",true,null,\"Cable\",2770.0,2770.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"HUNE4--HUNN4A_Cable\",null,976,984,0.259,0.061776061776062,0.185328185328185,133.960531251093386,0.0,0.876129033495257,1.0,1,\"cs\",true,null,\"Cable\",607.0,607.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"HUNE4--HUNN4B_Cable\",null,976,985,0.177,0.090395480225989,0.180790960451977,133.977889947414724,0.0,0.876129033495257,1.0,1,\"cs\",true,null,\"Cable\",607.0,607.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"HUNN2A-HUNN2C_Cable\",null,980,982,3.356,0.047321960667461,0.241116656734207,147.944066329415961,0.0,0.503869325838219,1.0,1,\"cs\",true,null,\"Cable\",240.0,240.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"HUNN2B-HUNN2D_Cable\",null,981,983,3.413,0.048747436273074,0.241521388807501,147.717775901453905,0.0,0.503869325838219,1.0,1,\"cs\",true,null,\"Cable\",240.0,240.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"INVB2A-INVR2-_Cable\",null,1015,1020,1.0,0.01,0.1,0.0,0.0,2.099455524325912,1.0,1,\"cs\",true,null,\"Cable\",1000.0,1000.0,\"B-2-1b\",\"\",\"\",\"SHET, SPT\",100.0],[\"INVB2B-INVR2-_Cable\",null,1016,1020,1.0,0.01,0.1,0.0,0.0,2.099455524325912,1.0,1,\"cs\",true,null,\"Cable\",1000.0,1000.0,\"B-2-1b\",\"\",\"\",\"SHET, SPT\",100.0],[\"INWI1Q-TORN1-_Cable\",null,1021,1894,1.15,0.057574956521739,0.1,375.695133561237412,0.0,0.502994552703083,1.0,1,\"cs\",true,null,\"Cable\",104.0,115.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"INWI1R-TORN1-_Cable\",null,1022,1894,1.12,0.059117142857143,0.1,385.758396067341948,0.0,0.502994552703083,1.0,1,\"cs\",true,null,\"Cable\",104.0,115.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"KAIM2--WHHO2Q_Cable\",null,1049,1991,6.455,0.04920604182804,0.171049573973664,131.599032036643024,0.0,0.579449724713952,1.0,1,\"cs\",true,null,\"Cable\",240.0,276.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"KAIM2--WHHO2R_Cable\",null,1049,1992,6.297,0.049239717325711,0.170537557567095,131.599017539486226,0.0,0.579449724713952,1.0,1,\"cs\",true,null,\"Cable\",240.0,276.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"KILB1Q-WIYH1-_Cable\",null,1094,2042,3.38,0.050519289940828,0.107740118343195,234.193185355838665,0.0,0.607967328919379,1.0,1,\"cs\",true,null,\"Cable\",113.0,139.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"KILB1R-WIYH1-_Cable\",null,1095,2042,3.29,0.060904559270517,0.105391367781155,445.328751593372374,0.0,0.607967328919379,1.0,1,\"cs\",true,null,\"Cable\",113.0,139.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"KILG2--MAHI2-_Cable\",null,1098,1278,14.0,0.038892857142857,0.162053571428571,162.198992770866653,0.0,0.739008344562721,1.0,1,\"cs\",true,null,\"Cable\",290.0,352.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"MEAD1--MEAD1Q_Cable\",null,1297,1298,1.0,0.0400752,0.1,57.363007496390189,0.0,0.437386567567898,1.0,1,\"cs\",true,null,\"Cable\",100.0,100.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"MEAD1--MEAD1R_Cable\",null,1297,1299,1.0,0.0400752,0.1,57.363007496390189,0.0,0.437386567567898,1.0,1,\"cs\",true,null,\"Cable\",100.0,100.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"MINN3--MOFF3A_Cable\",null,1325,1333,12.34,0.036747131280389,0.151153905996758,311.245049913828836,0.0,0.542359343784194,1.0,1,\"cs\",true,null,\"Cable\",29.0,31.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"MOSH1Q-MOSM1A_Cable\",null,1346,1350,1.03,0.081199223300971,0.106573980582524,356.856011015821707,0.0,0.577350269189626,1.0,1,\"cs\",true,null,\"Cable\",106.0,132.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"MOSH1R-MOSM1B_Cable\",null,1347,1351,0.96,0.07986,0.103455,347.481593976938996,0.0,0.577350269189626,1.0,1,\"cs\",true,null,\"Cable\",106.0,132.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"NECU1B-OHLL1-_Cable\",null,1391,1459,3.0,0.0307824,0.1661088,213.193088370341911,0.0,0.787295821622217,1.0,1,\"cs\",true,null,\"Cable\",180.0,180.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"NECU1C-NOKY1-_Cable\",null,1392,1428,1.3,0.010722461538462,0.103203692307692,319.979343628810511,0.0,1.049727762162956,1.0,1,\"cs\",true,null,\"Cable\",240.0,240.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"NECU1C-SOKY1-_Cable\",null,1392,1747,4.2,0.019083428571429,0.100810285714286,316.001099075883076,0.0,1.058475493514314,1.0,1,\"cs\",true,null,\"Cable\",192.0,242.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"NEIL1--NEIL1C_Cable\",null,1398,1399,0.32,0.01,0.1,0.0,0.0,1.819528121082457,1.0,1,\"cs\",true,null,\"Cable\",389.0,416.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"NEIL2--NEIL2C_Cable\",null,1400,1401,0.2,0.0378125,0.1134375,313.995603428902939,0.0,2.393379297731539,1.0,1,\"cs\",true,null,\"Cable\",945.0,1140.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"NEIL2--NEIL2D_Cable\",null,1400,1402,0.2,0.01,0.1134375,512.031704519115806,0.0,1.049727762162956,1.0,1,\"cs\",true,null,\"Cable\",500.0,500.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"NOKY1--NECU1-_Cable\",null,1428,1390,1.3,0.010722461538462,0.103203692307692,319.979343628810511,0.0,1.141578941352215,1.0,1,\"cs\",true,null,\"Cable\",261.0,261.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"POOB2Q-SHRU2Q_Cable\",null,1548,1709,4.96,0.048790322580645,0.157043850806452,259.434013340731781,0.0,0.566852991567996,1.0,1,\"cs\",true,null,\"Cable\",270.0,270.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"POOB2R-SHRU2R_Cable\",null,1549,1710,4.96,0.048790322580645,0.157043850806452,259.434013340731781,0.0,0.566852991567996,1.0,1,\"cs\",true,null,\"Cable\",270.0,270.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"PORD2Q-WGEO2Q_Cable\",null,1553,1981,1.83,0.070252732240437,0.231420765027322,281.43176749996752,0.0,0.640333934919403,1.0,1,\"cs\",true,null,\"Cable\",198.0,305.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"PORD2R-WGEO2R_Cable\",null,1554,1982,2.15,0.049244186046512,0.172354651162791,209.297773942166089,0.0,0.640333934919403,1.0,1,\"cs\",true,null,\"Cable\",198.0,305.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"RAVE3S-WISH3S_Cable\",null,1587,2039,4.1,0.025498536585366,0.1,7.129160478035135,0.0,0.55985480648691,1.0,1,\"cs\",true,null,\"Cable\",32.0,32.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"RAVE3T-WISH3T_Cable\",null,1588,2040,4.1,0.025498536585366,0.1,7.129160478035135,0.0,0.55985480648691,1.0,1,\"cs\",true,null,\"Cable\",32.0,32.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BEDD4A-ROWD42_Cable\",null,92,1622,10.1,0.011089108910891,0.204356435643564,240.000926808030869,0.0,1.88937875592305,1.0,1,\"cs\",true,null,\"Cable\",1309.0,1309.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BEDD4B-ROWD41_Cable\",null,93,1621,10.1,0.011089108910891,0.202772277227723,245.00012539178374,0.0,2.045263328604249,1.0,1,\"cs\",true,null,\"Cable\",1220.0,1417.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BIRK21-LISD2A_Cable\",null,126,1219,12.891,0.015839539213405,0.174821580947948,408.27944511820715,0.0,1.71525516337427,1.0,1,\"cs\",true,null,\"Cable\",739.0,817.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CAPE1A-INCE11_Cable\",null,269,1000,1.0,0.1,1.0,181.22325935165307,0.0,1.128457344325178,1.0,1,\"cs\",true,null,\"Cable\",240.0,258.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CAPE1B-INCE11_Cable\",null,270,1000,1.0,0.1,1.0,182.502052512400638,0.0,1.049727762162956,1.0,1,\"cs\",true,null,\"Cable\",240.0,240.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CHIL41-FAWL41_Cable\",null,309,721,3.73,0.0171581769437,0.102949061662198,303.983807861242724,0.0,1.400074402784842,1.0,1,\"cs\",true,null,\"Cable\",800.0,970.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CHIL41-FAWL41_Cable\",null,309,721,3.69,0.017344173441734,0.1,303.984863019997818,0.0,1.400074402784842,1.0,1,\"cs\",true,null,\"Cable\",800.0,970.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CITR41-PUDM41_Cable\",null,329,1560,7.29,0.015363511659808,0.131687242798354,358.098621956764475,0.0,1.850407612752751,1.0,1,\"cs\",true,null,\"Cable\",984.0,1282.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CITR41-SJOW41_Cable\",null,329,1726,7.243,0.013254176446224,0.130332735054535,358.098621956764475,0.0,1.850407612752751,1.0,1,\"cs\",true,null,\"Cable\",984.0,1282.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CITR41-SJOW41_Cable\",null,329,1726,6.776,0.014167650531287,0.132231404958678,358.098621956764532,0.0,1.850407612752751,1.0,1,\"cs\",true,null,\"Cable\",984.0,1282.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CITR41-WHAM4B_Cable\",null,329,1988,9.390000000000001,0.015335463258786,0.131203407880724,358.098621956764475,0.0,1.850407612752751,1.0,1,\"cs\",true,null,\"Cable\",984.0,1282.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CONQ41-FLIB41_Cable\",null,400,764,3.495,0.01,0.228898426323319,249.997351418202811,0.0,2.075574217736705,1.0,1,\"cs\",true,null,\"Cable\",1389.0,1438.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CONQ42-FLIB41_Cable\",null,401,764,3.388,0.01,0.231404958677686,250.000800698695514,0.0,2.075574217736705,1.0,1,\"cs\",true,null,\"Cable\",1389.0,1438.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"DAMC41-KINO41_Cable\",null,512,1127,0.919,0.01,0.1,57.30184090917394,0.0,2.205478028304371,1.0,1,\"cs\",true,null,\"Cable\",1528.0,1528.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"EALI21-LALE21_Cable\",null,604,1174,19.658000000000001,0.020389281717367,0.15041904059416,358.191594343850682,0.0,1.100114694746778,1.0,1,\"cs\",true,null,\"Cable\",401.0,524.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"EALI21-LALE21_Cable\",null,604,1174,19.658000000000001,0.020389281717367,0.15041904059416,358.191594343850682,0.0,1.102214150271104,1.0,1,\"cs\",true,null,\"Cable\",426.0,525.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"EALI21-WISD2A_Cable\",null,604,2031,6.075,0.014938271604938,0.173034979423868,426.379139995249034,0.0,1.574591643244434,1.0,1,\"cs\",true,null,\"Cable\",735.0,750.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"ELST12-HEND11_Cable\",null,657,944,1.0,0.1,1.0,2924.782643366901084,0.0,1.307785837028016,1.0,1,\"cs\",true,null,\"Cable\",218.0,299.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FERR21-FERR2B_Cable\",null,730,734,0.285,0.053070175438596,0.106140350877193,284.886655855488414,0.0,0.797793099243846,1.0,1,\"cs\",true,null,\"Cable\",380.0,380.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FERR2B-FERR2C_Cable\",null,734,735,0.816,0.027803308823529,0.185355392156863,314.02861563554012,0.0,0.913263153081772,1.0,1,\"cs\",true,null,\"Cable\",395.0,435.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FERR2B-FERR2C_Cable\",null,734,735,0.726,0.020833333333333,0.1875,313.997922468212266,0.0,0.913263153081772,1.0,1,\"cs\",true,null,\"Cable\",395.0,435.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"GRST2A-WILT2A_Cable\",null,879,2018,0.73,0.031078767123288,0.113955479452055,264.536308445372015,0.0,0.434587293535464,1.0,1,\"cs\",true,null,\"Cable\",183.0,207.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"GRST2A-WILT2B_Cable\",null,879,2019,0.741,0.030617408906883,0.11226383265857,264.52868292040705,0.0,0.434587293535464,1.0,1,\"cs\",true,null,\"Cable\",185.0,207.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"GRST2B-WILT2C_Cable\",null,880,2020,0.399,0.018953634085213,0.113721804511278,264.569256048864986,0.0,0.415692193816531,1.0,1,\"cs\",true,null,\"Cable\",180.0,198.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"GRST2B-WILT2D_Cable\",null,880,2021,0.389,0.01944087403599,0.116645244215938,264.553798625632396,0.0,0.432487838011138,1.0,1,\"cs\",true,null,\"Cable\",190.0,206.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HACK41-HIBU41_Cable\",null,888,950,6.858,0.01,0.193642461358997,210.04542075778042,0.0,2.554774941164094,1.0,1,\"cs\",true,null,\"Cable\",1600.0,1770.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HACK41-HIBU41_Cable\",null,888,950,6.858,0.01,0.193642461358997,210.04542075778042,0.0,2.554774941164094,1.0,1,\"cs\",true,null,\"Cable\",1600.0,1770.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HACK41-WHAM41_Cable\",null,888,1986,6.148,0.013012361743656,0.234222511385817,328.852477363714911,0.0,2.680348624712838,1.0,1,\"cs\",true,null,\"Cable\",1587.0,1857.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HACK41-WHAM41_Cable\",null,888,1986,6.148,0.013012361743656,0.234222511385817,328.852477363714911,0.0,2.680348624712838,1.0,1,\"cs\",true,null,\"Cable\",1587.0,1857.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HIBU41-SJOW41_Cable\",null,950,1726,5.814,0.011007911936705,0.192638458892329,210.047432527003707,0.0,2.554774941164094,1.0,1,\"cs\",true,null,\"Cable\",1600.0,1770.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HIBU41-SJOW41_Cable\",null,950,1726,5.814,0.011007911936705,0.192638458892329,210.047432527003707,0.0,2.554774941164094,1.0,1,\"cs\",true,null,\"Cable\",1600.0,1770.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"IVER21-NHYD2A_Cable\",null,1033,1418,13.630000000000001,0.033290535583272,0.1936399486427,281.586795987644678,0.0,0.879671864692557,1.0,1,\"cs\",true,null,\"Cable\",381.0,419.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"IVER22-NHYD2B_Cable\",null,1034,1419,13.630000000000001,0.033290535583272,0.1936399486427,281.586795987644678,0.0,0.879671864692557,1.0,1,\"cs\",true,null,\"Cable\",381.0,419.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"JORD21-NORL2B_Cable\",null,1042,1432,2.843,0.029260464298276,0.191523039043264,297.846625302477037,0.0,0.879671864692557,1.0,1,\"cs\",true,null,\"Cable\",381.0,419.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KENG41-SJOW41_Cable\",null,1077,1726,4.769,0.010065003145313,0.187880058712518,217.152719717147477,0.0,2.554774941164094,1.0,1,\"cs\",true,null,\"Cable\",1600.0,1770.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KENG41-SJOW41_Cable\",null,1077,1726,4.769,0.010065003145313,0.187880058712518,217.152719717147477,0.0,2.554774941164094,1.0,1,\"cs\",true,null,\"Cable\",1600.0,1770.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KENG41-WIMB41_Cable\",null,1077,2025,12.329000000000001,0.011679779381945,0.202449509287047,217.150196251780699,0.0,2.554774941164094,1.0,1,\"cs\",true,null,\"Cable\",1600.0,1770.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KENG41-WIMB41_Cable\",null,1077,2025,12.199999999999999,0.010491803278689,0.201967213114754,217.150286852789407,0.0,2.554774941164094,1.0,1,\"cs\",true,null,\"Cable\",1600.0,1770.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KENG41-WISD41_Cable\",null,1077,2032,2.939,0.0108880571623,0.190541000340252,217.152542292786734,0.0,2.554774941164094,1.0,1,\"cs\",true,null,\"Cable\",1600.0,1770.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KENG41-WISD42_Cable\",null,1077,2033,2.989,0.010705921712947,0.187353629976581,217.154113972740788,0.0,2.554774941164094,1.0,1,\"cs\",true,null,\"Cable\",1600.0,1770.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KIBY21-LISD21_Cable\",null,1086,1218,10.239000000000001,0.012556157827913,0.219363463228831,249.99879060073792,0.0,1.599785109536345,1.0,1,\"cs\",true,null,\"Cable\",698.0,762.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KIBY21-LISD21_Cable\",null,1086,1218,9.518000000000001,0.018274584996848,0.159703981928977,381.760260829492722,0.0,1.599785109536345,1.0,1,\"cs\",true,null,\"Cable\",619.0,762.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KIRK2A-SKLG21_Cable\",null,1142,1728,8.608,0.013178148234201,0.210850371747212,457.524620423532497,0.0,1.599785109536345,1.0,1,\"cs\",true,null,\"Cable\",619.0,762.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"LEIS11-SIZE11_Cable\",null,1192,1718,2.149,0.016215914378781,0.174321079571894,408.299112615202489,0.0,1.316533568379374,1.0,1,\"cs\",true,null,\"Cable\",243.0,301.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"LEIS11-SIZE11_Cable\",null,1192,1718,2.148,0.015412290502793,0.174402234636872,408.319098480247192,0.0,1.316533568379374,1.0,1,\"cs\",true,null,\"Cable\",243.0,301.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"LEIS11-SIZE1A_Cable\",null,1192,1720,1.65,0.01584,0.175296,408.328067258612293,0.0,1.316533568379374,1.0,1,\"cs\",true,null,\"Cable\",243.0,301.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"LEIS11-SIZE1B_Cable\",null,1192,1721,1.65,0.01584,0.175296,408.328067258612293,0.0,1.316533568379374,1.0,1,\"cs\",true,null,\"Cable\",243.0,301.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"NORL2A-SHEC21_Cable\",null,1431,1695,4.372,0.032865393412626,0.193732845379689,281.58895029949241,0.0,0.879671864692557,1.0,1,\"cs\",true,null,\"Cable\",381.0,419.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"NORL2B-PITS21_Cable\",null,1432,1542,10.751,0.033060878057855,0.193441307785322,281.5851257058751,0.0,0.879671864692557,1.0,1,\"cs\",true,null,\"Cable\",381.0,419.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"PUDM41-WHAM4A_Cable\",null,1560,1987,2.17,0.014746543778802,0.132718894009217,358.098621956764532,0.0,1.850407612752751,1.0,1,\"cs\",true,null,\"Cable\",984.0,1282.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"SELL4A-SELL4C_Cable\",null,1670,1672,0.257,0.01,0.1,771.932437992402811,0.0,3.419356969275559,1.0,1,\"cs\",true,null,\"Cable\",1642.0,2369.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"SELL4A-SELL4D_Cable\",null,1670,1673,0.257,0.01,0.1,771.932437992402811,0.0,3.419356969275559,1.0,1,\"cs\",true,null,\"Cable\",1642.0,2369.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"SELL4A-SELL4E_Cable\",null,1670,1674,0.415,0.01,0.1,716.197243913529064,0.0,3.419356969275559,1.0,1,\"cs\",true,null,\"Cable\",1642.0,2369.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"SELL4A-SELL4F_Cable\",null,1670,1675,0.415,0.01,0.1,716.197243913529064,0.0,3.419356969275559,1.0,1,\"cs\",true,null,\"Cable\",1642.0,2369.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CLAY1Q-REDM1Q_Cable\",null,335,1598,4.8,0.054813,0.103092,264.055563966265311,0.0,0.524863881081478,1.0,1,\"cs\",true,null,\"Cable\",120.0,120.0,\"B-2-2a\",\"2026.0\",\"Change\",\"SHET\",100.0],[\"CLAY1T-REDM1R_Cable\",null,336,1599,4.8,0.054813,0.103092,264.055563966265311,0.0,0.524863881081478,1.0,1,\"cs\",true,null,\"Cable\",120.0,120.0,\"B-2-2a\",\"2026.0\",\"Change\",\"SHET\",100.0],[\"BEAU11-KIOR1A_Cable\",null,81,1139,1.5,0.0278784,0.1463616,298.506860665928514,0.0,0.887894732162834,1.0,1,\"cs\",true,null,\"Cable\",203.0,203.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"CRSS11-HICL11_Cable\",null,463,951,3.9,0.031273846153846,0.243936,219.221684699580322,0.0,0.691070776757279,1.0,1,\"cs\",true,null,\"Cable\",158.0,158.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"DONW21-DOUN21_Cable\",null,545,552,0.35,0.021607142857143,0.129642857142857,240.998540509966119,0.0,1.228181481730658,1.0,1,\"cs\",true,null,\"Cable\",585.0,585.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"DONW21-FINS21_Cable\",null,545,758,66.748999999999995,0.073983318102144,0.176064435422254,103.935927328353429,0.0,0.470278037449004,1.0,1,\"cs\",true,null,\"Cable\",224.0,224.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"FAUG11-GLDO1G_Cable\",null,713,818,7.539,0.058010664544369,0.199223875845603,183.435927971860025,0.0,0.524863881081478,1.0,1,\"cs\",true,null,\"Cable\",120.0,120.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"KEIC1--KEIT11_Cable\",null,1064,1066,0.31,0.022482580645161,0.17986064516129,294.063496411533833,0.0,0.699818508108637,1.0,1,\"cs\",true,null,\"Cable\",160.0,160.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"LAIS11-LAIS1A_Cable\",null,1170,1171,0.6,0.037752,0.133584,249.973615469938124,0.0,0.489872955676046,1.0,1,\"cs\",true,null,\"Cable\",112.0,112.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"BANN21-SPIT21_Cable\",null,69,1755,1.9,0.01,0.1,448.574641867634796,0.0,3.275150617948423,1.0,1,\"cs\",true,null,\"Cable\",1560.0,1560.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BANN21-SPIT21_Cable\",null,69,1755,1.9,0.01,0.1,448.574641867634796,0.0,3.275150617948423,1.0,1,\"cs\",true,null,\"Cable\",1560.0,1560.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BING11-FASN1A_Cable\",null,123,710,8.0,0.0398574,0.1472328,250.004062926146389,0.0,0.813539015676291,1.0,1,\"cs\",true,null,\"Cable\",186.0,186.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BING11-FASN1B_Cable\",null,123,711,8.0,0.0398574,0.1472328,250.004062926146389,0.0,0.813539015676291,1.0,1,\"cs\",true,null,\"Cable\",186.0,186.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BRCW11-CMBS11_Cable\",null,187,368,0.1,0.017424,0.104544,328.832527049370469,0.0,1.395263150541596,1.0,1,\"cs\",true,null,\"Cable\",319.0,319.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BRCW11-CMBS11_Cable\",null,187,368,0.1,0.017424,0.104544,328.832527049370469,0.0,1.395263150541596,1.0,1,\"cs\",true,null,\"Cable\",319.0,319.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"CRAI11-WOHI1Q_Cable\",null,433,2059,3.75,0.04367616,0.14822016,210.063089872131201,0.0,0.699818508108637,1.0,1,\"cs\",true,null,\"Cable\",160.0,160.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"CRAI11-WOHI1R_Cable\",null,433,2060,3.75,0.04367616,0.14822016,210.063089872131201,0.0,0.699818508108637,1.0,1,\"cs\",true,null,\"Cable\",160.0,160.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"CRSN11-CRSS11_Cable\",null,461,463,1.0,0.0191664,0.1010592,328.832527049370583,0.0,1.395263150541596,1.0,1,\"cs\",true,null,\"Cable\",319.0,319.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"CRSN11-CRSS11_Cable\",null,461,463,1.0,0.0191664,0.1010592,328.832527049370583,0.0,1.395263150541596,1.0,1,\"cs\",true,null,\"Cable\",319.0,319.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"DOUN11-OWFD11_Cable\",null,551,1482,1.0,0.0365904,0.148104,246.441710549778264,0.0,0.831034478379007,1.0,1,\"cs\",true,null,\"Cable\",190.0,190.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"EDIN11-GLUE1-_Cable\",null,626,843,2.8,0.010578857142857,0.133169142857143,327.462391519998107,0.0,1.522105255136286,1.0,1,\"cs\",true,null,\"Cable\",348.0,348.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"EMMO21-TEAL21_Cable\",null,670,1844,1.0,0.01,0.1,448.559134817938229,0.0,3.275150617948423,1.0,1,\"cs\",true,null,\"Cable\",1560.0,1560.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"EMMO21-TEAL21_Cable\",null,670,1844,1.0,0.01,0.1,448.559134817938229,0.0,3.275150617948423,1.0,1,\"cs\",true,null,\"Cable\",1560.0,1560.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"EMMO21-TEAL21_Cable\",null,670,1844,1.0,0.01,0.1,448.559134817938229,0.0,3.275150617948423,1.0,1,\"cs\",true,null,\"Cable\",1560.0,1560.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"ERRO11-KINA1A_Cable\",null,676,1117,4.0,0.01,0.1,638.985539714964261,0.0,1.049727762162956,1.0,1,\"cs\",true,null,\"Cable\",240.0,240.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"ERRO11-KINA1B_Cable\",null,676,1118,4.0,0.01,0.1,638.985539714964261,0.0,1.049727762162956,1.0,1,\"cs\",true,null,\"Cable\",240.0,240.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"FOYE2--LKEM21_Cable\",null,770,1224,7.5,0.01815,0.234941666666667,249.002161367953448,0.0,1.784537195677025,1.0,1,\"cs\",true,null,\"Cable\",850.0,850.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"GARV11-LOCB11_Cable\",null,802,1232,4.0,0.0121968,0.1,617.611425456755114,0.0,1.941996360001469,1.0,1,\"cs\",true,null,\"Cable\",444.0,444.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"GILB11-HOME11_Cable\",null,814,965,0.5,0.052272,0.1010592,255.758632149510362,0.0,0.542359343784194,1.0,1,\"cs\",true,null,\"Cable\",124.0,124.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"GILB11-MEYG11_Cable\",null,814,1309,0.1,0.017424,0.104544,328.832527049370469,0.0,1.395263150541596,1.0,1,\"cs\",true,null,\"Cable\",319.0,319.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"GILB11-MEYG11_Cable\",null,814,1309,0.1,0.017424,0.104544,328.832527049370469,0.0,1.395263150541596,1.0,1,\"cs\",true,null,\"Cable\",319.0,319.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"GILB11-MEYG11_Cable\",null,814,1309,0.1,0.017424,0.104544,328.832527049370469,0.0,1.395263150541596,1.0,1,\"cs\",true,null,\"Cable\",319.0,319.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"GLAG1N-STNG11_Cable\",null,815,1787,2.76,0.052398260869565,0.102902608695652,255.758632149510447,0.0,0.542359343784194,1.0,1,\"cs\",true,null,\"Cable\",124.0,124.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"GLAG1S-STNG11_Cable\",null,816,1787,2.76,0.052398260869565,0.102902608695652,255.758632149510447,0.0,0.542359343784194,1.0,1,\"cs\",true,null,\"Cable\",124.0,124.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"GREM1J-MSHL11_Cable\",null,857,1362,1.7,0.013324235294118,0.140416941176471,332.056375353776104,0.0,1.250925583244189,1.0,1,\"cs\",true,null,\"Cable\",286.0,286.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"GRNS41-NEDE41_Cable\",null,877,1394,3.0,0.010666666666667,0.1,223.155124582723744,0.0,1.87494499919331,1.0,1,\"cs\",true,null,\"Cable\",1299.0,1299.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"GRNS41-NEDE41_Cable\",null,877,1394,3.0,0.010666666666667,0.1,223.155124582723744,0.0,1.87494499919331,1.0,1,\"cs\",true,null,\"Cable\",1299.0,1299.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"GRNS41-NEDE41_Cable\",null,877,1394,3.0,0.010666666666667,0.1,223.155124582723744,0.0,1.87494499919331,1.0,1,\"cs\",true,null,\"Cable\",1299.0,1299.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"KION11-KIOR1A_Cable\",null,1137,1139,0.28,0.049782857142857,0.155571428571429,242.057276855786569,0.0,0.651705985676168,1.0,1,\"cs\",true,null,\"Cable\",149.0,149.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"KNOC21-LOCA21_Cable\",null,1150,1228,9.0,0.020166666666667,0.138645833333333,241.001212926693881,0.0,1.228181481730658,1.0,1,\"cs\",true,null,\"Cable\",585.0,585.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"LEWI11-STOR1Q_Cable\",null,1201,1792,1.0,0.0906048,0.1062864,254.845208463262139,0.0,0.64733212000049,1.0,1,\"cs\",true,null,\"Cable\",148.0,148.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"LEWI11-STOR1R_Cable\",null,1201,1793,1.0,0.0906048,0.1062864,254.845208463262139,0.0,0.64733212000049,1.0,1,\"cs\",true,null,\"Cable\",148.0,148.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"MILC1T-STNG11_Cable\",null,1315,1787,5.43,0.087922209944751,0.153703425414365,208.119297352916504,0.0,0.568602537838268,1.0,1,\"cs\",true,null,\"Cable\",130.0,130.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"MILC1V-STNG11_Cable\",null,1316,1787,5.43,0.091131049723757,0.154024309392265,216.597484054005236,0.0,0.568602537838268,1.0,1,\"cs\",true,null,\"Cable\",130.0,130.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"PEHE4A-PEHE41_Cable\",null,1506,1505,0.63,0.01,0.203174603174603,589.631170121402761,0.0,1.688749537379656,1.0,1,\"cs\",true,null,\"Cable\",1170.0,1170.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"PEHE4A-PEHE41_Cable\",null,1506,1505,0.61,0.01,0.236065573770492,628.792480084373324,0.0,1.688749537379656,1.0,1,\"cs\",true,null,\"Cable\",1170.0,1170.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"STCS11-STRW1-_Cable\",null,1770,1806,0.35,0.034848,0.144370285714286,250.539068228091821,0.0,0.874773135135797,1.0,1,\"cs\",true,null,\"Cable\",200.0,200.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"LEWI41-FNLN41_Cable\",null,1202,765,0.1,0.01,0.1,0.0,0.0,2.598076211353316,1.0,1,\"cs\",true,null,\"Cable\",1800.0,1800.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"AREX1--AREX1A_Cable\",null,47,48,1.7,0.049197176470588,0.112743529411765,225.024611647510397,0.0,0.371778582432714,1.0,1,\"cs\",true,null,\"Cable\",85.0,85.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"AYR-2Q-OLDT2-_Cable\",null,57,1467,2.37,0.019145569620253,0.134018987341772,220.007552814857888,0.0,1.629177486876908,1.0,1,\"cs\",true,null,\"Cable\",776.0,776.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"AYRS4--HBES4-_Cable\",null,60,937,0.1,0.01,0.16,221.225370897734564,0.0,3.998150614138158,1.0,1,\"cs\",true,null,\"Cable\",2770.0,2770.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"BROX1Q-DRUR1-_Cable\",null,230,567,1.3,0.049591384615385,0.170219076923077,201.936898021344206,0.0,0.586098000540984,1.0,1,\"cs\",true,null,\"Cable\",134.0,134.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"CLAW1--NECU1-_Cable\",null,334,1390,2.21,0.034690316742081,0.157683257918552,255.014667156185993,0.0,0.796043552973575,1.0,1,\"cs\",true,null,\"Cable\",182.0,182.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"COBA4--COAN4-_Cable\",null,381,376,2.5,0.0128,0.2048,221.209455403425324,0.0,1.799889464198658,1.0,1,\"cs\",true,null,\"Cable\",1247.0,1247.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"FIGS2--KINC2-_Cable\",null,751,1122,0.7,0.021607142857143,0.1,324.397985541733362,0.0,0.739008344562721,1.0,1,\"cs\",true,null,\"Cable\",352.0,352.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"HUNE1--HUNF1Q_Cable\",null,975,977,0.18,0.02904,0.15488,401.906421949230662,0.0,0.638584388649132,1.0,1,\"cs\",true,null,\"Cable\",146.0,146.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"HUNE1--JUNA1T_Cable\",null,975,1044,3.62,0.025028950276243,0.175683977900552,653.022237571954179,0.0,0.765426493243822,1.0,1,\"cs\",true,null,\"Cable\",175.0,175.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"HUNF1R-HUNE1-_Cable\",null,978,975,0.1,0.052272,0.278784,482.287706339076692,0.0,0.638584388649132,1.0,1,\"cs\",true,null,\"Cable\",146.0,146.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"KILW1A-KILW1Q_Cable\",null,1113,1114,1.23,0.049580487804878,0.113326829268293,225.014127587983864,0.0,0.791669687297896,1.0,1,\"cs\",true,null,\"Cable\",164.0,181.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"KILW1R-LYLS1-_Cable\",null,1115,1264,0.6,0.049368,0.113256,225.006701379152588,0.0,0.717313970811353,1.0,1,\"cs\",true,null,\"Cable\",164.0,164.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"NECU1B-OHLL1-_Cable\",null,1391,1459,3.0,0.0307824,0.1661088,213.193088370341911,0.0,0.787295821622217,1.0,1,\"cs\",true,null,\"Cable\",180.0,180.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"NLAN2--NEAR2Q_Cable\",null,1424,1380,2.0,0.0378125,0.105875,352.003382235377387,0.0,1.459121589406509,1.0,1,\"cs\",true,null,\"Cable\",500.0,695.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"REDS1A-REDS1Q_Cable\",null,1601,1604,0.2,0.052272,0.113256,224.702226817069857,0.0,0.586098000540984,1.0,1,\"cs\",true,null,\"Cable\",134.0,134.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"REDS1A-REDS1R_Cable\",null,1601,1605,0.2,0.052272,0.113256,224.702226817069857,0.0,0.586098000540984,1.0,1,\"cs\",true,null,\"Cable\",134.0,134.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"REDS3A-HRCR3A_Cable\",null,1607,970,18.0,0.0249018,0.1,377.386070549499664,0.0,1.399637016217275,1.0,1,\"cs\",true,null,\"Cable\",80.0,80.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"AYRS4--HESF4-_Cable\",null,60,945,0.1,0.01,0.16,221.225370897734564,0.0,3.998150614138158,1.0,1,\"cs\",true,null,\"Cable\",2770.0,2770.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BILS4--BRNX4-_Cable\",null,122,219,1.0,0.016,0.208,221.205476529848028,0.0,1.199445184241448,1.0,1,\"cs\",true,null,\"Cable\",831.0,831.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BODI1--REDS1C_Cable\",null,162,1602,1.6,0.027225,0.13068,285.55907991335954,0.0,0.874773135135797,1.0,1,\"cs\",true,null,\"Cable\",175.0,200.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BRNX4--TOCS4A_Cable\",null,219,1884,4.5,0.01,0.1,498.000237905181905,0.0,1.550185472774145,1.0,1,\"cs\",true,null,\"Cable\",1074.0,1074.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BRNX4--TORN4-_Cable\",null,219,1895,2.1,0.01,0.106666666666667,442.422321269916893,0.0,1.501110699893027,1.0,1,\"cs\",true,null,\"Cable\",900.0,1040.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BRNX4--TORN4-_Cable\",null,219,1895,1.94,0.01,0.107216494845361,442.42407924056954,0.0,1.363990010960491,1.0,1,\"cs\",true,null,\"Cable\",800.0,945.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BRNX4Q-TORN4-_Cable\",null,220,1895,1.97,0.016243654822335,0.268020304568528,389.92961057514367,0.0,1.34955625423075,1.0,1,\"cs\",true,null,\"Cable\",785.0,935.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BRNX4R-TORN4-_Cable\",null,221,1895,1.94,0.016494845360825,0.263917525773196,389.92961057514367,0.0,1.299038105676658,1.0,1,\"cs\",true,null,\"Cable\",760.0,900.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BUSB2--WESL2-_Cable\",null,246,1975,0.3,0.01,0.226875,221.256061933592491,0.0,3.149183286488868,1.0,1,\"cs\",true,null,\"Cable\",1500.0,1500.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"CHAP1--CPCR1-_Cable\",null,296,431,0.85,0.026648470588235,0.149641411764706,301.10743163148237,0.0,0.787295821622217,1.0,1,\"cs\",true,null,\"Cable\",180.0,180.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"CRAG4--KILS4T_Cable\",null,432,1109,2.6,0.036923076923077,0.135384615384615,153.997710801321432,0.0,0.591784025919366,1.0,1,\"cs\",true,null,\"Cable\",410.0,410.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"CRCK3A-KNCR3-_Cable\",null,440,1148,2.5,0.01507176,0.1,686.310020899486062,0.0,0.699818508108637,1.0,1,\"cs\",true,null,\"Cable\",38.0,40.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"CRMB1--CLOU1-_Cable\",null,454,349,2.0,0.0339768,0.1603008,254.023127145638739,0.0,0.922885657568266,1.0,1,\"cs\",true,null,\"Cable\",211.0,211.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"CRMB1--GLGL1B_Cable\",null,454,825,1.44,0.04961,0.11253,225.057447139499686,0.0,0.791669687297896,1.0,1,\"cs\",true,null,\"Cable\",164.0,181.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"CRFO1--REDS1D_Cable\",null,453,1603,1.65,0.013728,0.14256,340.236483374651755,0.0,1.281542642973942,1.0,1,\"cs\",true,null,\"Cable\",293.0,293.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"CRUA2Q-CRUA2A_Cable\",null,471,469,0.4,0.0378125,0.17015625,162.153895738585589,0.0,0.739008344562721,1.0,1,\"cs\",true,null,\"Cable\",352.0,352.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"CRUA2R-CRUA2B_Cable\",null,472,470,0.4,0.0378125,0.17015625,162.153895738585589,0.0,0.739008344562721,1.0,1,\"cs\",true,null,\"Cable\",352.0,352.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"DENN2--GARC2-_Cable\",null,524,797,1.97,0.015355329949239,0.207296954314721,256.004635231224029,0.0,1.866415961125736,1.0,1,\"cs\",true,null,\"Cable\",889.0,889.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"GARC2--PLEC2-_Cable\",null,797,1545,1.2,0.0378125,0.163854166666667,162.188971208137531,0.0,0.934257708325031,1.0,1,\"cs\",true,null,\"Cable\",445.0,445.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"GHPS1B-LETH1-_Cable\",null,808,1195,3.0,0.023232,0.151008,569.976380218908844,0.0,0.874773135135797,1.0,1,\"cs\",true,null,\"Cable\",200.0,200.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"GLGL3--GLMU3-_Cable\",null,828,836,10.0,0.03013263,0.1,342.862714870143634,0.0,0.699818508108637,1.0,1,\"cs\",true,null,\"Cable\",38.0,40.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"HAZE1T-REDS1A_Cable\",null,936,1601,7.48,0.1,0.359894117647059,32.23848304405594,0.0,0.489872955676046,1.0,1,\"cs\",true,null,\"Cable\",112.0,112.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"KINC2--KLBG2-_Cable\",null,1122,1145,0.7,0.043214285714286,0.162053571428571,162.168928082679315,0.0,0.739008344562721,1.0,1,\"cs\",true,null,\"Cable\",352.0,352.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"LMEP1--GLLE1B_Cable\",null,1227,831,1.6,0.039204,0.162261,162.246882269845656,0.0,1.539600717839002,1.0,1,\"cs\",true,null,\"Cable\",352.0,352.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"MONB1A-SACO1S_Cable\",null,1336,1637,0.2,0.052272,0.113256,224.702226817069857,0.0,0.791669687297896,1.0,1,\"cs\",true,null,\"Cable\",164.0,181.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"MONB1B-SACO1T_Cable\",null,1337,1638,0.2,0.052272,0.113256,224.702226817069857,0.0,0.791669687297896,1.0,1,\"cs\",true,null,\"Cable\",164.0,181.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"NEAR2Q-LEGR2-_Cable\",null,1380,1189,0.2,0.0378125,0.15125,162.259122147241356,0.0,0.776798544000588,1.0,1,\"cs\",true,null,\"Cable\",370.0,370.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"OLDH4--BRNX4-_Cable\",null,1465,219,0.95,0.016842105263158,0.218947368421053,221.204429457854019,0.0,0.769319233695176,1.0,1,\"cs\",true,null,\"Cable\",533.0,533.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"WHIF4Q-WIYH4Q_Cable\",null,1994,2045,1.1,0.014545454545455,0.145454545454545,223.99249661285495,0.0,1.173464422127914,1.0,1,\"cs\",true,null,\"Cable\",813.0,813.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"WHIF4R-WIYH4Q_Cable\",null,1995,2045,1.1,0.014545454545455,0.145454545454545,223.99249661285495,0.0,1.173464422127914,1.0,1,\"cs\",true,null,\"Cable\",813.0,813.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"GLGL1R-SANQ1-_Cable\",null,827,1657,4.0,0.0274428,0.1498464,301.018775803111225,0.0,1.237803986217152,1.0,1,\"cs\",true,null,\"Cable\",269.0,283.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"GORG1Q-TELR1Q_Cable\",null,846,1848,4.6,0.016287652173913,0.1,720.01614920351301,0.0,0.314918328648887,1.0,1,\"cs\",true,null,\"Cable\",72.0,72.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"GORG1R-TELR1R_Cable\",null,847,1849,4.6,0.016287652173913,0.1,720.01614920351301,0.0,0.314918328648887,1.0,1,\"cs\",true,null,\"Cable\",72.0,72.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"KINC2--KINN2B_Cable\",null,1122,1124,1.9,0.011940789473684,0.1,399.993270460863016,0.0,1.385640646055102,1.0,1,\"cs\",true,null,\"Cable\",595.0,660.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"NEIL1--SERG1-_Cable\",null,1398,1676,1.98,0.04928,0.11352,225.034380884796548,0.0,0.874773135135797,1.0,1,\"cs\",true,null,\"Cable\",175.0,200.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"DINO41-PENT41_Cable\",null,541,1526,10.762,0.01,0.23044043858019,249.999481378981983,0.0,2.3151745794504,1.0,1,\"cs\",true,null,\"Cable\",1557.0,1604.0,\"B-2-2c\",\"2026.0\",\"Change\",\"NGET\",100.0],[\"HURS21-NEWX21_Cable\",null,990,1411,18.498999999999999,0.079717146872804,0.214214281853073,245.000799127471396,0.0,2.519346629191094,1.0,1,\"cs\",true,null,\"Cable\",1200.0,1200.0,\"B-2-2c\",\"2026.0\",\"Change\",\"NGET\",100.0],[\"HURS21-NEWX21_Cable\",null,990,1411,18.356999999999999,0.079921828185433,0.214223456991883,244.999775947908489,0.0,2.519346629191094,1.0,1,\"cs\",true,null,\"Cable\",1200.0,1200.0,\"B-2-2c\",\"2026.0\",\"Change\",\"NGET\",100.0],[\"PITS21-WIBA21_Cable\",null,1542,2010,2.7,0.011203703703704,0.201666666666667,250.00235786859875,0.0,1.112711427892733,1.0,1,\"cs\",true,null,\"Cable\",445.0,530.0,\"B-2-2c\",\"2026.0\",\"Change\",\"NGET\",100.0],[\"TEMP22-WIBA21_Cable\",null,1852,2010,3.3,0.011458333333333,0.201666666666667,250.005192249976716,0.0,1.112711427892733,1.0,1,\"cs\",true,null,\"Cable\",445.0,530.0,\"B-2-2c\",\"2026.0\",\"Change\",\"NGET\",100.0],[\"BENR41-NEWX41_Cable\",null,105,1412,4.14,0.01,0.216425120772947,244.998659981799307,0.0,1.587713240271471,1.0,1,\"cs\",true,null,\"Cable\",1100.0,1100.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"BENR41-WIMB41_Cable\",null,105,2025,8.318,0.01,0.215436402981486,244.998733928849958,0.0,1.80421959121758,1.0,1,\"cs\",true,null,\"Cable\",1250.0,1250.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"CREB41-WANB41_Cable\",null,451,1955,0.2,0.01,0.1,489.998281044172643,0.0,3.969283100678677,1.0,1,\"cs\",true,null,\"Cable\",2750.0,2750.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"CREB41-WANB41_Cable\",null,451,1955,0.25,0.01,0.1,734.977527198372741,0.0,4.800667488311738,1.0,1,\"cs\",true,null,\"Cable\",3320.0,3326.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"CREB42-WANB42_Cable\",null,452,1956,0.03,0.01,0.1,734.765320607583476,0.0,4.800667488311738,1.0,1,\"cs\",true,null,\"Cable\",3320.0,3326.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"FERR2B-FERR2C_Cable\",null,734,735,0.726,0.083333333333333,0.21875,245.006503018955783,0.0,2.000781114682594,1.0,1,\"cs\",true,null,\"Cable\",953.0,953.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"MAGA21-PORT21_Cable\",null,1274,1557,2.0,0.03403125,0.19284375,281.585869562917026,0.0,1.154700538379251,1.0,1,\"cs\",true,null,\"Cable\",550.0,550.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"MAGA21-PORT21_Cable\",null,1274,1557,2.0,0.03403125,0.19284375,281.585869562917026,0.0,1.154700538379251,1.0,1,\"cs\",true,null,\"Cable\",550.0,550.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"YAXL41-YAXT41_Cable\",null,2086,2087,0.3,0.01,0.106666666666667,489.99828104417287,0.0,4.800667488311738,1.0,1,\"cs\",true,null,\"Cable\",2971.0,3326.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"DINO41-PENI4A_Cable\",null,541,1520,6.183,0.012938702895035,0.188905062267508,245.000282767048333,0.0,2.641377481542538,1.0,1,\"cs\",true,null,\"Cable\",1623.0,1830.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"DRAX42-WREH41_Cable\",null,560,2064,0.5,0.01,0.128,244.979246154199899,0.0,3.059956426705017,1.0,1,\"cs\",true,null,\"Cable\",1060.0,2120.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"DRAX41-WREH42_Cable\",null,559,2065,0.5,0.01,0.128,244.979246154199899,0.0,3.059956426705017,1.0,1,\"cs\",true,null,\"Cable\",1060.0,2120.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"ELST41-LECH41_Cable\",null,662,1181,0.13,0.01,0.246153846153846,245.00679220204276,0.0,2.550444814145172,1.0,1,\"cs\",true,null,\"Cable\",1663.0,1767.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"ELST41-LECH42_Cable\",null,662,1182,0.2,0.01,0.24,244.999140522086321,0.0,2.550444814145172,1.0,1,\"cs\",true,null,\"Cable\",1663.0,1767.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"ELST41-LECH43_Cable\",null,662,1183,0.18,0.01,0.177777777777778,245.032297801897244,0.0,2.550444814145172,1.0,1,\"cs\",true,null,\"Cable\",1663.0,1767.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"ELST41-LECH44_Cable\",null,662,1184,0.14,0.01,0.228571428571429,244.984930259310318,0.0,2.550444814145172,1.0,1,\"cs\",true,null,\"Cable\",1663.0,1767.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"ELST41-SJOW41_Cable\",null,662,1726,20.0,0.0112,0.2024,245.00013524048066,0.0,2.550444814145172,1.0,1,\"cs\",true,null,\"Cable\",1100.0,1767.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"ELST41-SJOW41_Cable\",null,662,1726,20.0,0.0112,0.196,242.999756549494435,0.0,2.550444814145172,1.0,1,\"cs\",true,null,\"Cable\",1663.0,1767.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"HAWP41-MURT41_Cable\",null,932,1366,1.0,0.016,0.144,244.999140522086378,0.0,3.059956426705017,1.0,1,\"cs\",true,null,\"Cable\",1060.0,2120.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"HAWP41-MURT42_Cable\",null,932,1367,1.0,0.016,0.144,244.999140522086378,0.0,3.059956426705017,1.0,1,\"cs\",true,null,\"Cable\",1060.0,2120.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"ICKE2A-ICKE21_Cable\",null,997,996,0.1,0.075625,0.1,489.934158701398076,0.0,2.939237734056276,1.0,1,\"cs\",true,null,\"Cable\",1400.0,1400.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"TWIN41-TWIN4A_Cable\",null,1918,1920,0.2,0.01,0.24,244.999140522086321,0.0,0.40125843708679,1.0,1,\"cs\",true,null,\"Cable\",278.0,278.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"ABBA1--DYCE1K_Composite\",null,0,602,9.73,0.036889455292909,0.298518067831449,192.241420832391526,0.0,0.756678761892464,1.0,1,\"ol\",true,null,\"Composite\",158.0,173.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BEAU11-ORRI1A_Composite\",null,81,1468,13.83,0.034016485900217,0.310431930585683,145.9496501714668,0.0,1.941996360001469,1.0,1,\"ol\",true,null,\"Composite\",403.0,444.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BEAU11-ORRI1B_Composite\",null,81,1469,13.790000000000001,0.03411515591008,0.311332385786802,146.372999410542832,0.0,1.941996360001469,1.0,1,\"ol\",true,null,\"Composite\",403.0,444.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BEAU11-INNE1Q_Composite\",null,81,1012,15.800000000000001,0.077194936708861,0.343848303797468,53.753249586938239,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"Composite\",209.0,242.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BEAU11-INNE1R_Composite\",null,81,1013,15.800000000000001,0.077194936708861,0.343848303797468,53.753249586938239,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"Composite\",209.0,242.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BEAU21-KNOC21_Composite\",null,84,1150,18.27,0.040979064039409,0.293476327312534,30.258208019381691,0.0,1.954593093147424,1.0,1,\"ol\",true,null,\"Composite\",791.0,931.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BEAU21-KNOC21_Composite\",null,84,1150,18.09,0.041386815920398,0.294306246545052,28.169731997694928,0.0,1.954593093147424,1.0,1,\"ol\",true,null,\"Composite\",791.0,931.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BLHI11-DORE1K_Composite\",null,140,548,23.479999999999997,0.086748960817717,0.385806541737649,10.449131266025567,0.0,0.887894732162834,1.0,1,\"ol\",true,null,\"Composite\",176.0,203.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BLHI11-DORE1J_Composite\",null,140,547,23.459999999999997,0.086822915601023,0.385986905370844,10.216640037150093,0.0,0.887894732162834,1.0,1,\"ol\",true,null,\"Composite\",176.0,203.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BLHI11-MACD1R_Composite\",null,140,1272,41.030000000000001,0.1,0.368396782841823,29.622265584253551,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"Composite\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BLHI11-MACD1Q_Composite\",null,140,1271,41.059999999999995,0.1,0.368424666341939,29.605071642941379,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"Composite\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BOAG1Q-TOMT11_Composite\",null,158,1888,25.020000000000003,0.095058992805755,0.357951079136691,66.75075411416077,0.0,0.931633388919624,1.0,1,\"ol\",true,null,\"Composite\",190.0,213.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BOAG1Q-GLFA1-_Composite\",null,158,823,33.219999999999999,0.1,0.340245298013245,64.671056895120032,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"Composite\",101.0,126.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BOAG1R-TOMT11_Composite\",null,159,1888,25.030000000000001,0.095021014782261,0.357877682780663,66.826266650331519,0.0,0.931633388919624,1.0,1,\"ol\",true,null,\"Composite\",190.0,213.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BREC1Q-FIDD11_Composite\",null,189,744,30.400000000000002,0.1,0.372495315789474,14.01985171063928,0.0,0.489872955676046,1.0,1,\"ol\",true,null,\"Composite\",90.0,112.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BROR1A-LOCB11_Composite\",null,227,1232,26.02,0.1,0.390935096079939,11.795171352014314,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"Composite\",101.0,126.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"BUMU1R-GRIF1S_Composite\",null,242,864,33.269999999999996,0.1,0.330464201983769,62.948537055304804,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"Composite\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CORI11-MOSS1A_Composite\",null,402,1355,2.16,0.075826666666667,0.308953333333333,77.47186079661094,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"Composite\",117.0,126.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CORI11-MOSS1B_Composite\",null,402,1356,2.08,0.07623,0.314972307692308,72.107773693251389,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"Composite\",117.0,126.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CREA1--DLCH11_Composite\",null,445,542,22.040000000000003,0.082455680580762,0.345396805807622,27.469020836902949,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"Composite\",209.0,242.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"DOUN11-LIMK1-_Composite\",null,551,1208,5.9,0.075897762711864,0.325740203389831,64.125439126106073,0.0,0.887894732162834,1.0,1,\"ol\",true,null,\"Composite\",203.0,203.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"ELGI1Q-NAIR1Q_Composite\",null,650,1373,35.699999999999996,0.084338016806723,0.36326843697479,16.3802197180989,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"Composite\",209.0,242.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"ELGI1R-NAIR1R_Composite\",null,651,1374,35.699999999999996,0.084338016806723,0.36326843697479,16.3802197180989,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"Composite\",209.0,242.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"ERRO11-GRIF1S_Composite\",null,676,864,25.98,0.1,0.359546050808314,35.861899921986762,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"Composite\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"ERRO11-GRIF1T_Composite\",null,676,865,25.98,0.1,0.359546050808314,35.861899921986762,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"Composite\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"FAAR1Q-TOMT11_Composite\",null,694,1888,7.2,0.08591,0.375584,15.401338265352463,0.0,0.485499090000367,1.0,1,\"ol\",true,null,\"Composite\",103.0,111.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"FAAR1R-TOMT11_Composite\",null,695,1888,7.2,0.08591,0.375584,15.401338265352463,0.0,0.485499090000367,1.0,1,\"ol\",true,null,\"Composite\",103.0,111.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"FIDD1Q-TARL1B_Composite\",null,745,1833,25.550000000000001,0.1,0.410265299412916,15.908944828981287,0.0,0.489872955676046,1.0,1,\"ol\",true,null,\"Composite\",90.0,112.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"INNE1Q-NAIR1Q_Composite\",null,1012,1373,29.800000000000001,0.083553342281879,0.366313288590604,23.362803142899907,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"Composite\",209.0,242.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"INNE1R-NAIR1R_Composite\",null,1013,1374,29.800000000000001,0.083553342281879,0.366313288590604,23.362803142899907,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"Composite\",209.0,242.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"INVR11-INVR1A_Composite\",null,1018,1019,5.82,0.1,0.378118762886598,20.622658483336814,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"Composite\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"INVR11-SLOY11_Composite\",null,1018,1730,11.270000000000001,0.1,0.377545767524401,21.23487185421844,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"Composite\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"INVR11-KIIN11_Composite\",null,1018,1090,33.579999999999998,0.1,0.329955973793925,66.012406247387034,0.0,0.568602537838268,1.0,1,\"ol\",true,null,\"Composite\",106.0,130.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"INVR11-KIIN11_Composite\",null,1018,1090,33.579999999999998,0.1,0.329955973793925,66.012406247387034,0.0,0.568602537838268,1.0,1,\"ol\",true,null,\"Composite\",106.0,130.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"INVR1A-SLOY11_Composite\",null,1019,1730,5.45,0.1,0.376614165137615,21.855128199407702,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"Composite\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"KIIN11-SFIL1Q_Composite\",null,1090,1691,21.600000000000001,0.1,0.364452,52.158184010120053,0.0,0.568602537838268,1.0,1,\"ol\",true,null,\"Composite\",106.0,130.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"KNOC21-TOMT2J_Composite\",null,1150,1889,19.110000000000003,0.039573521716379,0.397713893249607,15.494877758106602,0.0,1.700558974703989,1.0,1,\"ol\",true,null,\"Composite\",686.0,810.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"KNOC21-TOMT2K_Composite\",null,1150,1890,18.770000000000003,0.039887453383058,0.400486148108684,11.263766663358044,0.0,1.700558974703989,1.0,1,\"ol\",true,null,\"Composite\",686.0,810.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"PEHE11-PEHG1A_Composite\",null,1496,1507,6.800000000000001,0.080457882352941,0.383840470588235,41.77570094458914,0.0,0.887894732162834,1.0,1,\"ol\",true,null,\"Composite\",176.0,203.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"PEHE11-PEHG1B_Composite\",null,1496,1508,6.800000000000001,0.080457882352941,0.383840470588235,41.77570094458914,0.0,0.887894732162834,1.0,1,\"ol\",true,null,\"Composite\",176.0,203.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"PEHE11-SFER11_Composite\",null,1496,1686,14.300000000000001,0.081515076923077,0.321186461538462,60.388164543992794,0.0,0.813539015676291,1.0,1,\"ol\",true,null,\"Composite\",186.0,186.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"SFEM1Q-SFER11_Composite\",null,1684,1686,3.1,0.1,0.305763096774194,110.376939635030624,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"Composite\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"SFEM1R-SFER11_Composite\",null,1685,1686,3.1,0.1,0.305763096774194,110.376939635030624,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"Composite\",106.0,133.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"SLOY1L-SLOY11_Composite\",null,1731,1730,1.53,0.095661176470588,0.255096470588235,136.953852042711702,0.0,0.533611612432836,1.0,1,\"ol\",true,null,\"Composite\",106.0,122.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"SLOY1M-SLOY11_Composite\",null,1732,1730,1.54,0.09504,0.254571428571429,137.488058748275762,0.0,0.533611612432836,1.0,1,\"ol\",true,null,\"Composite\",106.0,122.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"SLOY1N-SLOY11_Composite\",null,1733,1730,1.46,0.097860821917808,0.26136,131.382858980912886,0.0,0.533611612432836,1.0,1,\"ol\",true,null,\"Composite\",106.0,122.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"SLOY1P-SLOY11_Composite\",null,1734,1730,1.5,0.0975744,0.2590368,133.847017491577105,0.0,0.533611612432836,1.0,1,\"ol\",true,null,\"Composite\",106.0,122.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"AREC1--MAHI1-_Composite\",null,43,1275,9.228,0.082324057217165,0.314946163849155,50.165054637040932,0.0,0.936007254595302,1.0,1,\"ol\",true,null,\"Composite\",195.0,214.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"AREC3--GLAP3-_Composite\",null,44,817,16.721,0.069315393816159,0.240470946713713,117.995045888177927,0.0,0.699818508108637,1.0,1,\"ol\",true,null,\"Composite\",38.0,40.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BAGA1Q-DRCR1Q_Composite\",null,61,561,8.1,0.1,0.309544888888889,64.909465901789318,0.0,0.638584388649132,1.0,1,\"ol\",true,null,\"Composite\",146.0,146.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BAGA1R-DRCR1R_Composite\",null,62,562,8.09,0.1,0.309712138442522,64.809047701668277,0.0,0.638584388649132,1.0,1,\"ol\",true,null,\"Composite\",146.0,146.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BAIN1Q-BONN1-_Composite\",null,65,169,7.1,0.067732732394366,0.363204507042254,12.221866224448434,0.0,0.498620687027404,1.0,1,\"ol\",true,null,\"Composite\",114.0,114.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BAIN1R-BONN1-_Composite\",null,66,169,7.3,0.066831780821918,0.357788712328767,17.742942289041377,0.0,0.498620687027404,1.0,1,\"ol\",true,null,\"Composite\",114.0,114.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BERW1Q-ECCL1-_Composite\",null,110,617,21.849999999999998,0.1,0.390983395881007,12.767029463625446,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"Composite\",106.0,132.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BERW1R-ECCL1-_Composite\",null,111,617,21.809999999999999,0.1,0.39138090784044,12.329753930833801,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"Composite\",106.0,132.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BLKL1--WISH1-_Composite\",null,146,2036,11.460000000000001,0.099435392670157,0.274435602094241,100.365017951465816,0.0,0.704192373784316,1.0,1,\"ol\",true,null,\"Composite\",140.0,161.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BLLX1--LINM1Q_Composite\",null,150,1214,18.09,0.1,0.305329353233831,76.345860343137431,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"Composite\",106.0,132.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BONN1--DENN1-_Composite\",null,169,523,8.380000000000001,0.039089642004773,0.1,25.942104692969426,0.0,1.049727762162956,1.0,1,\"ol\",true,null,\"Composite\",202.0,240.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BONN1--STIR1S_Composite\",null,169,1781,16.350000000000001,0.027601321100917,0.194488073394495,251.736215916490522,0.0,1.040980030811598,1.0,1,\"ol\",true,null,\"Composite\",191.0,238.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BONN1--STIR1T_Composite\",null,169,1782,16.350000000000001,0.027601321100917,0.194488073394495,251.736215916490522,0.0,1.040980030811598,1.0,1,\"ol\",true,null,\"Composite\",191.0,238.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"BRAP1--PAIS1R_Composite\",null,180,1489,6.709999999999999,0.034017049180328,0.258633442622951,99.945703493810157,0.0,1.198439195136042,1.0,1,\"ol\",true,null,\"Composite\",274.0,274.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CHAP1--DUMF1-_Composite\",null,296,572,27.024999999999999,0.068664421831637,0.392128651248844,10.531834251062172,0.0,0.747931030541106,1.0,1,\"ol\",true,null,\"Composite\",155.0,171.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CHAP1--ECCF1J_Composite\",null,296,613,6.799,0.1,0.388253566700985,17.491949396899891,0.0,0.078729582162222,1.0,1,\"ol\",true,null,\"Composite\",18.0,18.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CHAP1--ECCF1K_Composite\",null,296,614,6.754,0.1,0.389808469055375,15.90444558821356,0.0,0.091851179189259,1.0,1,\"ol\",true,null,\"Composite\",21.0,21.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CLYM2--DALM2R_Composite\",null,356,510,4.303,0.033392400650709,0.305804090169649,17.99828881493557,0.0,1.459121589406509,1.0,1,\"ol\",true,null,\"Composite\",500.0,695.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COAL1A-LINM1R_Composite\",null,373,1215,8.914,0.053753645950191,0.324672021539152,58.920643885208058,0.0,0.586098000540984,1.0,1,\"ol\",true,null,\"Composite\",123.0,134.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COAT2Q-NEAR2Q_Composite\",null,377,1380,8.300000000000001,0.041001506024096,0.225963855421687,86.919549125801808,0.0,0.36950417228136,1.0,1,\"ol\",true,null,\"Composite\",156.0,176.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COAT2R-NEAR2R_Composite\",null,378,1381,8.300000000000001,0.041001506024096,0.225963855421687,86.919549125801808,0.0,0.36950417228136,1.0,1,\"ol\",true,null,\"Composite\",156.0,176.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COYL1--COYT1T_Composite\",null,425,428,4.640000000000001,0.1,0.380023448275862,20.040200702601716,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"Composite\",106.0,132.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COYL1--MAYT1T_Composite\",null,425,1295,9.710000000000001,0.1,0.387060432543769,19.980555196614688,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"Composite\",106.0,132.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COYL2--COYW2S_Composite\",null,426,429,1.37,0.033120437956204,0.281523722627737,14.286213145969732,0.0,3.149183286488868,1.0,1,\"ol\",true,null,\"Composite\",1500.0,1500.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COYT1T-KILS1-_Composite\",null,428,1105,20.030000000000001,0.1,0.347088167748378,69.963785294162122,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"Composite\",106.0,132.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"COYT1T-MAYB1-_Composite\",null,428,1293,17.946000000000002,0.1,0.39982186559679,11.99167616628151,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"Composite\",106.0,132.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CRDY3A-EWEH3-_Composite\",null,443,691,5.085999999999999,0.08329158474243,0.30316852143138,34.482372740791242,0.0,0.787295821622217,1.0,1,\"ol\",true,null,\"Composite\",39.0,45.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CRDY3B-EWEH3-_Composite\",null,444,691,5.125,0.083316468292683,0.303283843902439,34.219970294568633,0.0,0.787295821622217,1.0,1,\"ol\",true,null,\"Composite\",39.0,45.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CROO1Q-NEIL1-_Composite\",null,457,1398,12.870000000000001,0.064578461538462,0.368246153846154,14.05267209612694,0.0,1.001615239730487,1.0,1,\"ol\",true,null,\"Composite\",183.0,229.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CROO1R-NEIL1-_Composite\",null,458,1398,12.880000000000001,0.064528322981366,0.368095527950311,14.240332003000688,0.0,1.001615239730487,1.0,1,\"ol\",true,null,\"Composite\",183.0,229.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CRUA2Q-DALL2-_Composite\",null,471,507,8.56,0.030921436915888,0.303913551401869,21.241966607151863,0.0,0.594145913384233,1.0,1,\"ol\",true,null,\"Composite\",283.0,283.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CRUA2R-DALL2-_Composite\",null,472,507,8.56,0.030921436915888,0.303913551401869,21.241966607151863,0.0,0.594145913384233,1.0,1,\"ol\",true,null,\"Composite\",283.0,283.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CURR1A-GORG1Q_Composite\",null,496,846,7.29,0.062382222222222,0.230885925925926,128.129912422148408,0.0,0.485499090000367,1.0,1,\"ol\",true,null,\"Composite\",92.0,111.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CURR1A-LING1Q_Composite\",null,496,1211,13.528,0.1,0.291473329390893,87.520681705720222,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"Composite\",106.0,132.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CURR1B-GORG1R_Composite\",null,497,847,7.27,0.06231416781293,0.230802090784044,128.030087522278933,0.0,0.485499090000367,1.0,1,\"ol\",true,null,\"Composite\",92.0,111.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"CURR1B-LING1R_Composite\",null,497,1212,13.658000000000001,0.1,0.290485049055499,88.199088989910223,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"Composite\",106.0,132.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DEVO1--STIR1T_Composite\",null,532,1782,11.616,0.0486,0.2808,113.879147936012202,0.0,0.717313970811353,1.0,1,\"ol\",true,null,\"Composite\",130.0,164.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DRUM2Q-WIYH2-_Composite\",null,564,2043,2.75,0.03025,0.297,59.584932203203465,0.0,0.251934662919109,1.0,1,\"ol\",true,null,\"Composite\",120.0,120.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DUNB1Q-INWI1Q_Composite\",null,577,1021,11.5,0.1,0.29878372173913,130.18273232703342,0.0,0.502994552703083,1.0,1,\"ol\",true,null,\"Composite\",104.0,115.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"DUNB1R-INWI1R_Composite\",null,578,1022,11.5,0.1,0.29878372173913,130.18273232703342,0.0,0.502994552703083,1.0,1,\"ol\",true,null,\"Composite\",104.0,115.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"EKIL2R-EKIL2T_Composite\",null,637,639,5.278,0.020059681697613,0.266507199696855,16.914377624778233,0.0,1.007738651676438,1.0,1,\"ol\",true,null,\"Composite\",405.0,480.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"EWEH1Q-GRNA1-_Composite\",null,690,874,16.260000000000002,0.1,0.372376383763838,16.100075552198575,0.0,1.2902903743253,1.0,1,\"ol\",true,null,\"Composite\",295.0,295.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"GARE1S-WIYH1-_Composite\",null,798,2042,35.411999999999999,0.1,0.386445543883429,12.489544473099608,0.0,0.476751358649009,1.0,1,\"ol\",true,null,\"Composite\",101.0,109.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"GARE1T-WIYH1-_Composite\",null,799,2042,34.902000000000001,0.1,0.387399690562145,10.892411272033756,0.0,0.476751358649009,1.0,1,\"ol\",true,null,\"Composite\",101.0,109.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"GLNI1--MOSM1A_Composite\",null,837,1350,1.5,0.075504,0.2718144,46.280133436578069,0.0,1.159074404054931,1.0,1,\"ol\",true,null,\"Composite\",212.0,265.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"GLNI1--MOSM1B_Composite\",null,837,1351,1.52,0.074510526315789,0.270530526315789,53.122798594964095,0.0,1.159074404054931,1.0,1,\"ol\",true,null,\"Composite\",212.0,265.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"GOVA1Q-PAIS1Q_Composite\",null,851,1488,8.550000000000001,0.053800421052632,0.221926736842105,176.637979279866528,0.0,0.546733209459873,1.0,1,\"ol\",true,null,\"Composite\",110.0,125.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"HELE1R-WIYH1-_Composite\",null,942,2042,24.980999999999998,0.1,0.386828005284016,11.795784043220284,0.0,0.476751358649009,1.0,1,\"ol\",true,null,\"Composite\",101.0,109.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"HUNF1Q-KILW1R_Composite\",null,977,1115,15.91,0.06614768070396,0.348808548082967,78.803604760801378,0.0,0.638584388649132,1.0,1,\"ol\",true,null,\"Composite\",145.0,146.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"KIER1Q-WIYH1-_Composite\",null,1087,2042,6.272,0.1,0.258081887755102,221.860593691101116,0.0,0.437386567567898,1.0,1,\"ol\",true,null,\"Composite\",60.0,100.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"KIER1R-WIYH1-_Composite\",null,1088,2042,6.183999999999999,0.1,0.259218628719276,220.350170625022855,0.0,0.437386567567898,1.0,1,\"ol\",true,null,\"Composite\",60.0,100.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"LAMB2--PORD2R_Composite\",null,1175,1554,4.117,0.034901020160311,0.315946077240709,22.031859184187123,0.0,0.629836657297774,1.0,1,\"ol\",true,null,\"Composite\",300.0,300.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"MAHI3--TRLO3-_Composite\",null,1279,1913,14.222,0.092735754464914,0.245901743777247,123.725171508130472,0.0,0.699818508108637,1.0,1,\"ol\",true,null,\"Composite\",30.0,40.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"MAYB1--MAYT1T_Composite\",null,1293,1295,12.9,0.1,0.40656,13.368557516563554,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"Composite\",106.0,132.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"NEIL1--PAIS1Q_Composite\",null,1398,1488,8.579999999999998,0.033304615384615,0.302178461538462,36.281444320909571,0.0,1.172196001081968,1.0,1,\"ol\",true,null,\"Composite\",268.0,268.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"NEIL1--PAIS1R_Composite\",null,1398,1489,8.620000000000001,0.033352204176334,0.301786914153132,37.850921198129392,0.0,1.172196001081968,1.0,1,\"ol\",true,null,\"Composite\",268.0,268.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"POOB2Q-SMEA2-_Composite\",null,1548,1743,7.98,0.032221177944862,0.30610119047619,15.712755457926011,0.0,0.755803988757328,1.0,1,\"ol\",true,null,\"Composite\",240.0,360.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"POOB2R-SMEA2-_Composite\",null,1549,1743,7.98,0.032221177944862,0.30610119047619,15.712755457926011,0.0,0.755803988757328,1.0,1,\"ol\",true,null,\"Composite\",240.0,360.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"STIR1S-WFIE1A_Composite\",null,1781,1977,43.416000000000004,0.1,0.37744776119403,36.973714441972476,0.0,0.708566239459995,1.0,1,\"ol\",true,null,\"Composite\",141.0,162.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"STLE1R-WIYH1-_Composite\",null,1785,2042,13.183,0.1,0.383822316619889,16.823126073054343,0.0,0.476751358649009,1.0,1,\"ol\",true,null,\"Composite\",101.0,109.0,\"B-2-1b\",\"\",\"\",\"SPT\",100.0],[\"ABTH21-UPPB22_Composite\",null,13,1928,27.582000000000001,0.033998622289899,0.317777445435429,20.265487737640566,0.0,1.620779664779604,1.0,1,\"ol\",true,null,\"Composite\",595.0,772.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"AXMI41-CHIC4A_Composite\",null,56,308,39.251999999999995,0.014674411494956,0.239682054417609,119.194389558972475,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"Composite\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BAGB21-MAGA21_Composite\",null,64,1274,14.017999999999999,0.023197852760736,0.281611142816379,51.197474503924148,0.0,2.527744451288398,1.0,1,\"ol\",true,null,\"Composite\",1018.0,1204.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BAGB21-SWAN21_Composite\",null,64,1824,19.649000000000001,0.023862537533717,0.288274848592804,40.948812211598458,0.0,3.249957151656512,1.0,1,\"ol\",true,null,\"Composite\",1431.0,1548.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BEDD21-CHSI21_Composite\",null,89,317,18.122,0.028377110694184,0.307557802670787,18.518268540176184,0.0,1.981886014963661,1.0,1,\"ol\",true,null,\"Composite\",762.0,944.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BEDD21-WIMB21_Composite\",null,89,2023,9.468,0.03274846852556,0.313107308829742,52.013053708189418,0.0,1.803432295395958,1.0,1,\"ol\",true,null,\"Composite\",623.0,859.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BEDD22-CHSI21_Composite\",null,90,317,17.972999999999999,0.028612362988928,0.308424442218884,15.039537003005362,0.0,1.599785109536345,1.0,1,\"ol\",true,null,\"Composite\",662.0,762.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BEDD23-WIMB2A_Composite\",null,91,2024,9.082000000000001,0.033307641488659,0.318087976216692,39.27741965901312,0.0,2.088958246704282,1.0,1,\"ol\",true,null,\"Composite\",728.0,995.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BLYT41-MEDB4A_Composite\",null,156,1300,26.756999999999998,0.025712897559517,0.307358821990507,13.396002026043085,0.0,3.173983104869968,1.0,1,\"ol\",true,null,\"Composite\",1911.0,2199.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BLYT41-MEDB4B_Composite\",null,156,1301,27.125999999999998,0.025363120253631,0.30612696306127,17.6875495951635,0.0,3.173983104869968,1.0,1,\"ol\",true,null,\"Composite\",1911.0,2199.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRAW21-ELLA21_Composite\",null,184,655,16.882999999999999,0.034491056091927,0.319378220695374,13.557334840259022,0.0,1.599785109536345,1.0,1,\"ol\",true,null,\"Composite\",619.0,762.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRED21-SMAN21_Composite\",null,192,1741,15.632999999999999,0.024671368259451,0.222526066653873,125.902829183456873,0.0,1.816029028541914,1.0,1,\"ol\",true,null,\"Composite\",749.0,865.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRFO41-NORM41_Composite\",null,196,1439,61.676000000000002,0.0254231791945,0.322199883260912,12.036421585126455,0.0,2.294967320028762,1.0,1,\"ol\",true,null,\"Composite\",1346.0,1590.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRFO42-NORM41_Composite\",null,197,1439,61.676000000000002,0.0254231791945,0.322199883260912,12.036421585126455,0.0,2.294967320028762,1.0,1,\"ol\",true,null,\"Composite\",1346.0,1590.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRIN21-JORD21_Composite\",null,209,1042,14.746,0.033335311270853,0.303607758036078,45.792683414213378,0.0,1.169396727049533,1.0,1,\"ol\",true,null,\"Composite\",499.0,557.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRIN21-NORL2A_Composite\",null,209,1431,16.102,0.03334601291765,0.286024251645758,64.879380520107318,0.0,0.879671864692557,1.0,1,\"ol\",true,null,\"Composite\",381.0,419.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRLE41-DIDC41_Composite\",null,218,539,43.391000000000005,0.015487082574727,0.24779332119564,61.606013454485655,0.0,3.286566407361945,1.0,1,\"ol\",true,null,\"Composite\",2037.0,2277.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BRWA42-BRWA4B_Composite\",null,235,237,4.462,0.028686687584043,0.304796055580457,32.819910805116585,0.0,2.930052616137351,1.0,1,\"ol\",true,null,\"Composite\",1770.0,2030.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BUSH21-WIEN2B_Composite\",null,248,2014,9.515000000000001,0.024638728323699,0.270231213872832,213.850142875345085,0.0,1.599785109536345,1.0,1,\"ol\",true,null,\"Composite\",681.0,762.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BUST21-NECH21_Composite\",null,250,1388,10.266999999999999,0.019151163923249,0.23276029999026,313.049334425457687,0.0,1.522105255136286,1.0,1,\"ol\",true,null,\"Composite\",599.0,725.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"BUST21-NECH21_Composite\",null,250,1388,10.295999999999999,0.019097222222222,0.232839209401709,312.850295322880925,0.0,1.522105255136286,1.0,1,\"ol\",true,null,\"Composite\",599.0,725.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CHIL41-LOVE41_Composite\",null,309,1251,22.694000000000003,0.014100643341852,0.274257512999031,17.750117254145902,0.0,1.600703621328238,1.0,1,\"ol\",true,null,\"Composite\",901.0,1109.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"EGGB41-THOM41_Composite\",null,634,1856,28.266999999999999,0.015848869706725,0.276223157745781,15.428744925445438,0.0,3.199963866983501,1.0,1,\"ol\",true,null,\"Composite\",1801.0,2217.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"ELST21-MILH2A_Composite\",null,660,1320,12.713000000000001,0.032717493903878,0.235565956107921,184.337001643322509,0.0,1.100114694746778,1.0,1,\"ol\",true,null,\"Composite\",430.0,524.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"ELST22-MILH2B_Composite\",null,661,1321,12.657,0.032862250138263,0.236010705538437,183.566335080985454,0.0,1.100114694746778,1.0,1,\"ol\",true,null,\"Composite\",430.0,524.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"ELST21-WARL21_Composite\",null,660,1959,59.469000000000001,0.031155938388068,0.313594057408061,13.633127064709294,0.0,1.599785109536345,1.0,1,\"ol\",true,null,\"Composite\",619.0,762.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"ELST21-WATS21_Composite\",null,660,1966,5.797,0.03261385199241,0.313092979127135,42.126867208621242,0.0,1.599785109536345,1.0,1,\"ol\",true,null,\"Composite\",619.0,762.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"ELST22-WARL21_Composite\",null,661,1959,59.834000000000003,0.031092271952402,0.313071372463816,16.072553965756498,0.0,1.599785109536345,1.0,1,\"ol\",true,null,\"Composite\",619.0,762.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"ELST22-WATS22_Composite\",null,661,1967,5.62,0.033641014234875,0.316225533807829,29.043986673821131,0.0,1.599785109536345,1.0,1,\"ol\",true,null,\"Composite\",619.0,762.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FERR21-SKLG21_Composite\",null,730,1728,20.718,0.036137054735013,0.360275485085433,19.925873464544306,0.0,1.816029028541914,1.0,1,\"ol\",true,null,\"Composite\",752.0,865.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FERR22-FERR2C_Composite\",null,731,735,0.714,0.021183473389356,0.243609943977591,78.168189287164651,0.0,2.164538645580015,1.0,1,\"ol\",true,null,\"Composite\",981.0,1031.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FERR2B-SKLG21_Composite\",null,734,1728,20.105,0.03686272071624,0.363737254414325,18.326823802494122,0.0,1.816029028541914,1.0,1,\"ol\",true,null,\"Composite\",752.0,865.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"FFES21-TRAW21_Composite\",null,742,1907,7.424,0.078436489762931,0.313745959051724,16.367922510198842,0.0,1.156799993903577,1.0,1,\"ol\",true,null,\"Composite\",442.0,551.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"GRAI41-KEMS41_Composite\",null,855,1073,9.922000000000001,0.017738359201774,0.243499294497077,69.694450047006526,0.0,3.814841903670452,1.0,1,\"ol\",true,null,\"Composite\",2397.0,2643.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"GRAI41-KEMS41_Composite\",null,855,1073,9.922000000000001,0.017738359201774,0.243499294497077,69.694450047006526,0.0,3.814841903670452,1.0,1,\"ol\",true,null,\"Composite\",2397.0,2643.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"GRST2A-LACK2B_Composite\",null,879,1161,1.154,0.032766464471404,0.301451473136915,63.646475946054956,0.0,2.370285286963954,1.0,1,\"ol\",true,null,\"Composite\",1000.0,1129.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"GRST2B-LACK2B_Composite\",null,880,1161,0.71,0.031954225352113,0.308890845070422,60.645980875989814,0.0,2.370285286963954,1.0,1,\"ol\",true,null,\"Composite\",1000.0,1129.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"GRST2B-LACK2C_Composite\",null,880,1162,0.792,0.028645833333333,0.286458333333333,100.974836588897617,0.0,2.370285286963954,1.0,1,\"ol\",true,null,\"Composite\",1000.0,1129.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HAMB4A-PEWO41_Composite\",null,902,1539,20.449999999999999,0.024254278728606,0.306699266503668,24.30031371327906,0.0,3.569468039264861,1.0,1,\"ol\",true,null,\"Composite\",2189.0,2473.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HAMB4B-PEWO41_Composite\",null,903,1539,20.289999999999999,0.024445539674717,0.308329226219813,20.493454075675853,0.0,3.569468039264861,1.0,1,\"ol\",true,null,\"Composite\",2189.0,2473.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HARK23-STEW21_Composite\",null,917,1773,83.799000000000007,0.044581379252736,0.32028201410518,11.914584373198714,0.0,1.624978575828256,1.0,1,\"ol\",true,null,\"Composite\",676.0,774.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HINP41-SEAB41_Composite\",null,960,1665,66.802999999999997,0.018202775324461,0.264658772809604,71.448247406351655,0.0,2.899741727004896,1.0,1,\"ol\",true,null,\"Composite\",1746.0,2009.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HURS21-LITT2A_Composite\",null,990,1221,8.004999999999999,0.051014990630856,0.282471892567146,94.308100719570447,0.0,1.77194046253107,1.0,1,\"ol\",true,null,\"Composite\",761.0,844.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"HURS21-LITT2B_Composite\",null,990,1222,7.911,0.050665212994565,0.282960434837568,93.23131633803861,0.0,1.820227939590566,1.0,1,\"ol\",true,null,\"Composite\",761.0,867.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"IROA21-MELK2A_Composite\",null,1026,1305,34.063000000000002,0.041294806681737,0.390524542759005,13.308145744331981,0.0,1.219783659633355,1.0,1,\"ol\",true,null,\"Composite\",524.0,581.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"IROA21-MELK2B_Composite\",null,1026,1306,34.634,0.041050701622683,0.386487988681642,18.995077291564723,0.0,1.219783659633355,1.0,1,\"ol\",true,null,\"Composite\",524.0,581.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"IVER21-WWEY22_Composite\",null,1033,2076,25.994,0.02851138724321,0.308097541740402,17.743648319615922,0.0,2.015477303352875,1.0,1,\"ol\",true,null,\"Composite\",839.0,960.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"IVER2A-LALE21_Composite\",null,1035,1174,17.588000000000001,0.028378724130089,0.307006197407323,22.067152927339521,0.0,1.765642095958092,1.0,1,\"ol\",true,null,\"Composite\",665.0,841.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KEAR21-WHGA21_Composite\",null,1061,1990,14.75,0.034351694915254,0.31839406779661,18.70818535992991,0.0,1.753045362812136,1.0,1,\"ol\",true,null,\"Composite\",665.0,835.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KEAR21-WHGA21_Composite\",null,1061,1990,14.638,0.034614530673589,0.319280297854898,15.349052313284679,0.0,0.447184026681419,1.0,1,\"ol\",true,null,\"Composite\",289.0,213.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KITW21-OLDB21_Composite\",null,1144,1461,8.301,0.027331044452476,0.302463558607397,43.931169959948868,0.0,1.400336834725383,1.0,1,\"ol\",true,null,\"Composite\",619.0,667.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"KITW21-OLDB2A_Composite\",null,1144,1462,8.5,0.028470588235294,0.306948529411765,23.516245397947639,0.0,1.620779664779604,1.0,1,\"ol\",true,null,\"Composite\",619.0,772.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"LACK41-THTO41_Composite\",null,1163,1860,97.775000000000006,0.017345947328049,0.270662234722577,53.919179819129368,0.0,3.490082377251288,1.0,1,\"ol\",true,null,\"Composite\",2030.0,2418.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"LACK41-THTO42_Composite\",null,1163,1861,97.775000000000006,0.017345947328049,0.270662234722577,53.919179819129368,0.0,3.490082377251288,1.0,1,\"ol\",true,null,\"Composite\",2030.0,2418.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"LITT41-WTHU4E_Composite\",null,1223,2071,3.7,0.017297297297297,0.250810810810811,114.682965581318783,0.0,2.794375302877789,1.0,1,\"ol\",true,null,\"Composite\",1666.0,1936.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"LITT41-WTHU4F_Composite\",null,1223,2072,3.7,0.017297297297297,0.250810810810811,114.682965581318783,0.0,2.794375302877789,1.0,1,\"ol\",true,null,\"Composite\",1666.0,1936.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"MARV4B-SUND42_Composite\",null,1291,1821,14.955,0.026746907388833,0.297425610163825,10.757990845738528,0.0,2.899741727004896,1.0,1,\"ol\",true,null,\"Composite\",1746.0,2009.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"NEEP21-PITS21_Composite\",null,1395,1542,4.826,0.032907687525901,0.216250518027352,233.948875738345748,0.0,0.879671864692557,1.0,1,\"ol\",true,null,\"Composite\",381.0,419.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"NEEP21-SHEC21_Composite\",null,1395,1695,5.279,0.03294894866452,0.213451884826672,238.032142755083214,0.0,0.879671864692557,1.0,1,\"ol\",true,null,\"Composite\",381.0,419.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"OCKH21-WIEN2A_Composite\",null,1451,2013,4.906000000000001,0.033912556053812,0.311378923766816,36.737014420230693,0.0,1.410834112347013,1.0,1,\"ol\",true,null,\"Composite\",599.0,672.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"RASS41-WALH41_Composite\",null,1582,1946,78.057000000000002,0.016398273056869,0.263397260975953,27.947997040119521,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"Composite\",2217.0,2779.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"RATS41-WILE41_Composite\",null,1586,2015,21.964000000000002,0.029138590420688,0.316882170824986,14.649950200147485,0.0,1.88937875592305,1.0,1,\"ol\",true,null,\"Composite\",1067.0,1309.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"REBR21-TOTT23_Composite\",null,1592,1902,12.983,0.01,0.118245975506432,344.080549329611529,0.0,2.529843906812724,1.0,1,\"ol\",true,null,\"Composite\",1044.0,1205.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"REBR22-TOTT24_Composite\",null,1593,1903,14.753,0.01,0.110210635125059,357.691331455390355,0.0,2.529843906812724,1.0,1,\"ol\",true,null,\"Composite\",1044.0,1205.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"ROCH21-WHGA21_Composite\",null,1614,1990,11.746,0.034123318576537,0.317411246381747,21.177867364405568,0.0,1.765642095958092,1.0,1,\"ol\",true,null,\"Composite\",665.0,841.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"ROCH21-WHGA21_Composite\",null,1614,1990,11.727,0.034178604928797,0.317925513771638,20.472804126295731,0.0,0.879671864692557,1.0,1,\"ol\",true,null,\"Composite\",404.0,419.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"STAL4A-THOM41_Composite\",null,1766,1856,76.222999999999999,0.015113548404025,0.26553664904294,39.597160185176428,0.0,2.081347720428601,1.0,1,\"ol\",true,null,\"Composite\",1314.0,1442.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"STAL4B-STSB4A_Composite\",null,1767,1808,33.612000000000002,0.016660716410806,0.253242889444246,73.52369328987875,0.0,2.072687466390756,1.0,1,\"ol\",true,null,\"Composite\",1308.0,1436.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"THOM21-WMEL21_Composite\",null,1854,2058,24.738,0.033933119088043,0.32251748322419,27.027593200701112,0.0,1.603984020584997,1.0,1,\"ol\",true,null,\"Composite\",698.0,764.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"THOM2A-WMEL21_Composite\",null,1855,2058,25.213000000000001,0.033893725459089,0.323640086463332,17.675599331259193,0.0,2.004980025731246,1.0,1,\"ol\",true,null,\"Composite\",762.0,955.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"CHAR1S-GLAG1S_Composite\",null,299,816,3.795,0.063819130434783,0.234615652173913,155.631029124669112,0.0,0.494246821351725,1.0,1,\"ol\",true,null,\"Composite\",105.0,113.0,\"B-2-2a\",\"2026.0\",\"Change\",\"SHET\",100.0],[\"CHAR1T-GLAG1N_Composite\",null,300,815,3.795,0.063819130434783,0.234615652173913,155.631029124669112,0.0,0.494246821351725,1.0,1,\"ol\",true,null,\"Composite\",105.0,113.0,\"B-2-2a\",\"2026.0\",\"Change\",\"SHET\",100.0],[\"GARB1Q-SLOY11_Composite\",null,793,1730,15.030000000000001,0.087177964071856,0.411428982035928,11.133680593524925,0.0,0.64733212000049,1.0,1,\"ol\",true,null,\"Composite\",139.0,148.0,\"B-2-2a\",\"2026.0\",\"Change\",\"SHET, SPT\",100.0],[\"GARB1R-SLOY11_Composite\",null,794,1730,15.050000000000001,0.087177887043189,0.410998006644518,11.458763585625903,0.0,0.64733212000049,1.0,1,\"ol\",true,null,\"Composite\",140.0,148.0,\"B-2-2a\",\"2026.0\",\"Change\",\"SHET, SPT\",100.0],[\"GARB1S-SLOY11_Composite\",null,795,1730,15.02,0.08712,0.411702902796272,10.970814447349172,0.0,0.669201448378884,1.0,1,\"ol\",true,null,\"Composite\",147.0,153.0,\"B-2-2a\",\"2026.0\",\"Change\",\"SHET, SPT\",100.0],[\"GARB1T-SLOY11_Composite\",null,796,1730,15.06,0.087235697211155,0.410840796812749,11.620981293835655,0.0,0.64733212000049,1.0,1,\"ol\",true,null,\"Composite\",140.0,148.0,\"B-2-2a\",\"2026.0\",\"Change\",\"SHET, SPT\",100.0],[\"GLFA1--KEIT11_Composite\",null,823,1066,30.600000000000001,0.1,0.393976,17.062515655539233,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"Composite\",101.0,126.0,\"B-2-2a\",\"2026.0\",\"Change\",\"SHET\",100.0],[\"GREM1K-KERG11_Composite\",null,858,1083,20.699999999999999,0.052692869565217,0.259255652173913,159.465242384730971,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"Composite\",209.0,242.0,\"B-2-2a\",\"2026.0\",\"Addition\",\"SHET\",100.0],[\"ABNE1R-GRIF1T_Composite\",null,9,865,43.57,0.1,0.351839228827175,50.13872132272936,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"Composite\",106.0,133.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"AIGN11-KIOR1A_Composite\",null,17,1139,3.14,0.1,0.372895796178344,40.900436396975834,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"Composite\",106.0,133.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"BEAU11-CULL1A_Composite\",null,81,486,14.239999999999998,0.1,0.375766179775281,40.334326819726172,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"Composite\",106.0,133.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"BEIB11-COGA11_Composite\",null,96,387,1.05,0.029869714285714,0.131094857142857,264.457905351874615,0.0,0.997241374054808,1.0,1,\"ol\",true,null,\"Composite\",228.0,228.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"CLAC1Q-SLOY11_Composite\",null,330,1730,14.420000000000002,0.1,0.359354895977809,32.736294109091283,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"Composite\",106.0,133.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"CLOI11-MELG11_Composite\",null,347,1302,9.5,0.056673852631579,0.332339873684211,74.170003323358017,0.0,0.997241374054808,1.0,1,\"ol\",true,null,\"Composite\",228.0,228.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"COGA11-FARI1J_Composite\",null,387,703,11.109999999999999,0.064771485148515,0.271946138613861,107.736309492323002,0.0,0.997241374054808,1.0,1,\"ol\",true,null,\"Composite\",228.0,228.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"CRAI11-KINT11_Composite\",null,433,1128,17.77,0.08246248733821,0.366423680360158,31.067713898055327,0.0,0.887894732162834,1.0,1,\"ol\",true,null,\"Composite\",203.0,203.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"CRAI11-KINT11_Composite\",null,433,1128,17.759999999999998,0.082508918918919,0.366531891891892,30.920626135836077,0.0,0.887894732162834,1.0,1,\"ol\",true,null,\"Composite\",203.0,203.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"DUNM1A-FARI1K_Composite\",null,596,704,7.31,0.053869001367989,0.227155567715458,158.843254440325182,0.0,0.997241374054808,1.0,1,\"ol\",true,null,\"Composite\",228.0,228.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"FAUG11-GLEN1-_Composite\",null,713,821,11.649999999999999,0.1,0.396190351931331,8.624601329382633,0.0,1.180943732433326,1.0,1,\"ol\",true,null,\"Composite\",260.0,270.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"FAUG11-MILW1A_Composite\",null,713,1323,12.529999999999999,0.1,0.39784568236233,8.645813981567647,0.0,1.180943732433326,1.0,1,\"ol\",true,null,\"Composite\",260.0,270.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"KINT11-TARL1A_Composite\",null,1128,1832,15.67,0.1,0.405299808551372,11.086993307237869,0.0,0.489872955676046,1.0,1,\"ol\",true,null,\"Composite\",90.0,112.0,\"B-2-2a\",\"2028.0\",\"Change\",\"SHET\",100.0],[\"ACHE11-SHIN11_Composite\",null,14,1698,17.5,0.084033462857143,0.344895634285714,27.862032212532377,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"Composite\",126.0,126.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BEAU1B-SHIN11_Composite\",null,83,1698,62.869999999999998,0.1,0.374559185621123,23.376788789143259,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"Composite\",101.0,126.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"BEAU1A-SHIN11_Composite\",null,82,1698,62.899999999999999,0.1,0.374463643879173,23.48181400100831,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"Composite\",106.0,133.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"BEAU21-FYRI2J_Composite\",null,84,784,30.5,0.045127049180328,0.371926229508197,20.536054914189357,0.0,1.637575308974211,1.0,1,\"ol\",true,null,\"Composite\",700.0,780.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"BEAU21-FYRI2K_Composite\",null,84,785,30.5,0.045127049180328,0.371926229508197,20.536054914189357,0.0,1.637575308974211,1.0,1,\"ol\",true,null,\"Composite\",700.0,780.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"BERB2Q-KNOC21_Composite\",null,106,1150,43.100000000000001,0.042286832946636,0.310922273781903,50.023316293048445,0.0,1.954593093147424,1.0,1,\"ol\",true,null,\"Composite\",791.0,931.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"BERB2R-KNOC21_Composite\",null,107,1150,46.979999999999997,0.038794433801618,0.285243720732226,45.891973866121504,0.0,1.954593093147424,1.0,1,\"ol\",true,null,\"Composite\",791.0,931.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BLEX1--FAUG11_Composite\",null,136,713,19.600000000000001,0.085342040816327,0.29354106122449,94.744405823606883,0.0,0.524863881081478,1.0,1,\"ol\",true,null,\"Composite\",120.0,120.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BLGH11-CRDH11_Composite\",null,138,441,10.5,0.084464914285714,0.351135085714286,21.643791727482373,0.0,0.489872955676046,1.0,1,\"ol\",true,null,\"Composite\",112.0,112.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BLHI11-ELCH11_Composite\",null,140,645,26.0,0.083099076923077,0.346134461538462,27.676737693322018,0.0,0.997241374054808,1.0,1,\"ol\",true,null,\"Composite\",228.0,228.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BROA11-EDIN11_Composite\",null,222,626,43.131,0.0292480489671,0.272402754399388,256.684529614507142,0.0,1.810780389731099,1.0,1,\"ol\",true,null,\"Composite\",366.0,414.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BROA11-EDIN11_Composite\",null,222,626,43.158000000000001,0.029229751146948,0.272313082163214,256.968403174718901,0.0,1.810780389731099,1.0,1,\"ol\",true,null,\"Composite\",366.0,414.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BROA11-FAUG11_Composite\",null,222,713,91.0,0.037586057142857,0.352500923076923,79.347409228488203,0.0,1.810780389731099,1.0,1,\"ol\",true,null,\"Composite\",366.0,414.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BROR1A-DUBE1-_Composite\",null,227,568,38.579999999999998,0.1,0.367403421461897,30.717363673884954,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"Composite\",101.0,126.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"CAAD1Q-TNGF11_Composite\",null,254,1882,19.75,0.043493832911392,0.310279534177215,118.083714214128378,0.0,1.316533568379374,1.0,1,\"ol\",true,null,\"Composite\",301.0,301.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"CAAD1R-CNBH11_Composite\",null,255,370,14.15,0.053688084805654,0.382466035335689,25.214366915093077,0.0,1.316533568379374,1.0,1,\"ol\",true,null,\"Composite\",301.0,301.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"CAAI11-DLCH11_Composite\",null,258,542,18.199999999999999,0.038964659340659,0.335651340659341,31.40772213484372,0.0,1.631451897028261,1.0,1,\"ol\",true,null,\"Composite\",373.0,373.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"CAAI11-LAIS1A_Composite\",null,258,1171,14.5,0.038573131034483,0.332017324137931,36.751129555671021,0.0,1.631451897028261,1.0,1,\"ol\",true,null,\"Composite\",373.0,373.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"CLAT1--SLOY11_Composite\",null,332,1730,13.5,0.1,0.3713248,32.396093405604653,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"Composite\",101.0,126.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"CLGO11-OURA1-_Composite\",null,341,1477,10.0,0.08311248,0.34116192,33.3765014955111,0.0,0.651705985676168,1.0,1,\"ol\",true,null,\"Composite\",149.0,149.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"CONN11-STCS11_Composite\",null,393,1770,12.76,0.028539310344828,0.276790344827586,27.216589773635203,0.0,0.874773135135797,1.0,1,\"ol\",true,null,\"Composite\",200.0,200.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"CONN1J-KRKN11_Composite\",null,394,1154,2.0,0.074052,0.3075336,70.242281472490532,0.0,0.874773135135797,1.0,1,\"ol\",true,null,\"Composite\",200.0,200.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"CONN1J-STCS11_Composite\",null,394,1770,12.76,0.028539310344828,0.276790344827586,27.216589773635203,0.0,0.874773135135797,1.0,1,\"ol\",true,null,\"Composite\",200.0,200.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"CONN2Q-LOCB21_Composite\",null,395,1233,76.340000000000003,0.046559798270893,0.383375360230548,12.14859150286542,0.0,1.47381777807679,1.0,1,\"ol\",true,null,\"Composite\",599.0,702.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"CRDH11-LAFD11_Composite\",null,441,1165,8.0,0.0845064,0.3489156,24.708110713015202,0.0,0.651705985676168,1.0,1,\"ol\",true,null,\"Composite\",149.0,149.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"CULL1A-DEAW1-_Composite\",null,486,513,9.0,0.1,0.2977568,107.357730590377798,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"Composite\",106.0,133.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"DELL11-MELG11_Composite\",null,521,1302,15.300000000000001,0.045552941176471,0.251793882352941,151.114904224285851,0.0,0.997241374054808,1.0,1,\"ol\",true,null,\"Composite\",228.0,228.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"DYCE1J-KINT11_Composite\",null,601,1128,12.07,0.077664556752278,0.3512228003314,53.412960874400639,0.0,0.887894732162834,1.0,1,\"ol\",true,null,\"Composite\",203.0,203.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"DYCE1K-KINT11_Composite\",null,602,1128,12.07,0.077664556752278,0.3512228003314,53.412960874400639,0.0,0.887894732162834,1.0,1,\"ol\",true,null,\"Composite\",203.0,203.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"ELGI1Q-KEIT11_Composite\",null,650,1066,28.399999999999999,0.074542816901408,0.334000901408451,65.882291510947823,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"Composite\",209.0,242.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"ELGI1R-KEIT11_Composite\",null,651,1066,28.399999999999999,0.074420112676056,0.332896563380282,65.245467955042358,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"Composite\",209.0,242.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"FAUG11-QUOI1Q_Composite\",null,713,1573,28.0,0.030243085714286,0.281770971428571,235.996058252039262,0.0,1.810780389731099,1.0,1,\"ol\",true,null,\"Composite\",366.0,414.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"FETT11-GLDY11_Composite\",null,739,819,21.5,0.084931869767442,0.356016893023256,19.908387877950258,0.0,0.887894732162834,1.0,1,\"ol\",true,null,\"Composite\",203.0,203.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"FINS11-HEST11_Composite\",null,757,946,43.700000000000003,0.072726260869565,0.301191981693364,77.843764126447084,0.0,0.874773135135797,1.0,1,\"ol\",true,null,\"Composite\",200.0,200.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"GILB11-SLCK11_Composite\",null,814,1729,7.5,0.08456448,0.34476288,26.598897743549084,0.0,0.542359343784194,1.0,1,\"ol\",true,null,\"Composite\",124.0,124.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"GILB11-THUS11_Composite\",null,814,1865,23.100000000000001,0.027606857142857,0.275389714285714,147.27078688584362,0.0,1.522105255136286,1.0,1,\"ol\",true,null,\"Composite\",348.0,348.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"GILB11-THUS11_Composite\",null,814,1865,23.100000000000001,0.027606857142857,0.275389714285714,147.27078688584362,0.0,1.522105255136286,1.0,1,\"ol\",true,null,\"Composite\",348.0,348.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"HEBW11-LEWI11_Composite\",null,938,1201,2.5,0.07178688,0.30945024,79.796693230647264,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"Composite\",209.0,242.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"INGA1Q-LOCL11_Composite\",null,1004,1237,2.53,0.1,0.402198260869565,9.025925753441221,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"Composite\",106.0,133.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"KERG11-MSHL11_Composite\",null,1083,1362,19.199999999999999,0.05236275,0.258093,161.067043341775019,0.0,1.058475493514314,1.0,1,\"ol\",true,null,\"Composite\",209.0,242.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"KINT21-TEAL21_Composite\",null,1129,1844,100.599999999999994,0.04059393638171,0.381733349900596,12.935944742822983,0.0,1.459121589406509,1.0,1,\"ol\",true,null,\"Composite\",548.0,695.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"KINT21-TEAL21_Composite\",null,1129,1844,100.599999999999994,0.04059393638171,0.381733349900596,12.935944742822983,0.0,1.459121589406509,1.0,1,\"ol\",true,null,\"Composite\",548.0,695.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"LOCB11-MYBS1Q_Composite\",null,1232,1368,85.679999999999993,0.1,0.379533277310924,19.944363121302857,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"Composite\",101.0,126.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"LOCB11-SHIN11_Composite\",null,1232,1698,11.0,0.0357984,0.3060288,82.424031906364945,0.0,1.631451897028261,1.0,1,\"ol\",true,null,\"Composite\",373.0,373.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"LOCB11-SHIN11_Composite\",null,1232,1698,11.0,0.0357984,0.3060288,82.424031906364945,0.0,1.631451897028261,1.0,1,\"ol\",true,null,\"Composite\",373.0,373.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"LOCB21-STRB2-_Composite\",null,1233,1795,18.899999999999999,0.045214947089947,0.371322751322751,21.397149933648947,0.0,1.637575308974211,1.0,1,\"ol\",true,null,\"Composite\",700.0,780.0,\"B-2-2a\",\"2030.0\",\"Change\",\"SHET\",100.0],[\"STCS11-STSO11_Composite\",null,1770,1810,10.25,0.043007531707317,0.193108917073171,87.688673879832138,0.0,0.874773135135797,1.0,1,\"ol\",true,null,\"Composite\",200.0,200.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"CURR2--SIGH2Q_Composite\",null,498,1714,3.24,0.039679783950617,0.242746913580247,78.465124479138694,0.0,0.377901994378664,1.0,1,\"ol\",true,null,\"Composite\",180.0,180.0,\"B-2-2b\",\"2026.0\",\"Change\",\"SPT\",100.0],[\"CURR2--SIGH2R_Composite\",null,498,1715,3.21,0.04005062305296,0.242659657320872,77.900323217956298,0.0,0.377901994378664,1.0,1,\"ol\",true,null,\"Composite\",180.0,180.0,\"B-2-2b\",\"2026.0\",\"Change\",\"SPT\",100.0],[\"DUNF1Q-INKE1Q_Composite\",null,585,1006,7.67,0.1,0.406408552803129,13.123766652484656,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"Composite\",106.0,132.0,\"B-2-2b\",\"2026.0\",\"Change\",\"SPT\",100.0],[\"DUNF1R-INKE1R_Composite\",null,586,1007,7.67,0.1,0.406408552803129,13.123766652484656,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"Composite\",106.0,132.0,\"B-2-2b\",\"2026.0\",\"Change\",\"SPT\",100.0],[\"KILS2--KILT2Q_Composite\",null,1106,1110,3.85,0.033392857142857,0.286785714285714,23.428591558376759,0.0,0.428288926962486,1.0,1,\"ol\",true,null,\"Composite\",177.0,204.0,\"B-2-2b\",\"2026.0\",\"Change\",\"SPT\",100.0],[\"KILS2--KILT2R_Composite\",null,1106,1111,3.89,0.033049485861183,0.285780848329049,24.8539908156678,0.0,0.428288926962486,1.0,1,\"ol\",true,null,\"Composite\",177.0,204.0,\"B-2-2b\",\"2026.0\",\"Change\",\"SPT\",100.0],[\"AREX1A-MAHI1B_Composite\",null,48,1276,8.0,0.1,0.360459,29.046873222694394,0.0,1.596460971622829,1.0,1,\"ol\",true,null,\"Composite\",365.0,365.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"CLAW1--DESA1Q_Composite\",null,334,527,8.699999999999999,0.1,0.324046344827586,74.48077735913904,0.0,0.73043556783839,1.0,1,\"ol\",true,null,\"Composite\",147.0,167.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"DAER1--MOFF1A_Composite\",null,502,1331,12.899999999999999,0.089146046511628,0.241099534883721,123.149339156818527,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"Composite\",107.0,133.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"GBRN1--NECU1C_Composite\",null,806,1392,8.4,0.1,0.370882285714286,18.485955555024141,0.0,0.73043556783839,1.0,1,\"ol\",true,null,\"Composite\",167.0,167.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"HLND1--WISH1-_Composite\",null,961,2036,18.010000000000002,0.1,0.368216235424764,21.696982397390446,0.0,0.73043556783839,1.0,1,\"ol\",true,null,\"Composite\",148.0,167.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"MOFF1--SCOP1-_Composite\",null,1330,1662,2.8,0.1,0.352213714285714,45.083983371252991,0.0,1.281542642973942,1.0,1,\"ol\",true,null,\"Composite\",293.0,293.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"MOFF1A-SCOP1A_Composite\",null,1331,1663,2.8,0.1,0.352213714285714,45.083983371252991,0.0,1.281542642973942,1.0,1,\"ol\",true,null,\"Composite\",293.0,293.0,\"B-2-2b\",\"2028.0\",\"Addition\",\"SPT\",100.0],[\"CHAP1--GRNA1-_Composite\",null,296,874,13.18,0.1,0.403210925644917,13.902336226206316,0.0,0.866025403784439,1.0,1,\"ol\",true,null,\"Composite\",168.0,198.0,\"B-2-2b\",\"2028.0\",\"Change\",\"SPT\",100.0],[\"ELDE1Q-NEIL1-_Composite\",null,647,1398,4.0,0.063162,0.3624192,20.871731230772546,0.0,1.001615239730487,1.0,1,\"ol\",true,null,\"Composite\",183.0,229.0,\"B-2-2b\",\"2028.0\",\"Change\",\"SPT\",100.0],[\"ELDE1R-NEIL1-_Composite\",null,648,1398,4.05,0.062812444444444,0.360096,23.771569513719932,0.0,1.001615239730487,1.0,1,\"ol\",true,null,\"Composite\",183.0,229.0,\"B-2-2b\",\"2028.0\",\"Change\",\"SPT\",100.0],[\"CHAP1--OFOA1T_Composite\",null,296,1457,25.0,0.068580864,0.391482432,11.158383751208639,0.0,0.747931030541106,1.0,1,\"ol\",true,null,\"Composite\",155.0,171.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"CLFO1--CURR1A_Composite\",null,339,496,28.600000000000001,0.1,0.368584615384615,21.660277762712031,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"Composite\",107.0,133.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"DEBS2--KINC2-_Composite\",null,515,1122,9.280000000000001,0.0236328125,0.264850484913793,143.058023940195824,0.0,1.721553529947248,1.0,1,\"ol\",true,null,\"Composite\",674.0,820.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"DUNE1--GALN1Q_Composite\",null,583,790,16.364999999999998,0.040884912923923,0.284703794683776,58.561816780425637,0.0,2.10820325567727,1.0,1,\"ol\",true,null,\"Composite\",420.0,482.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"DUNE1--GALN1R_Composite\",null,583,791,16.364999999999998,0.040884912923923,0.284703794683776,58.561816780425637,0.0,2.10820325567727,1.0,1,\"ol\",true,null,\"Composite\",420.0,482.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"EAST1Q-GLLE1-_Composite\",null,611,829,1.8,0.1,0.3388,45.468201271024071,0.0,0.581724134865305,1.0,1,\"ol\",true,null,\"Composite\",107.0,133.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"FALL1Q-NEWL1-_Composite\",null,698,1407,6.05,0.074304,0.26208,100.612486696832178,0.0,0.791669687297896,1.0,1,\"ol\",true,null,\"Composite\",164.0,181.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"GNSH1--KEOO1Q_Composite\",null,845,1081,11.0,0.1,0.358776,33.497737730231329,0.0,1.189691463784684,1.0,1,\"ol\",true,null,\"Composite\",231.0,272.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"KNOK1--MAHI1C_Composite\",null,1151,1277,3.0,0.0818928,0.3304752,55.901529598392997,0.0,1.054101627838635,1.0,1,\"ol\",true,null,\"Composite\",210.0,241.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BLAH1--GLGL1Q_Composite\",null,131,826,13.975,0.064958168157424,0.366309209302326,15.595197963422741,0.0,1.299038105676658,1.0,1,\"ol\",true,null,\"Composite\",258.0,297.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"BLAH1--GLGL1R_Composite\",null,131,827,13.975,0.064958168157424,0.366309209302326,15.595197963422741,0.0,1.299038105676658,1.0,1,\"ol\",true,null,\"Composite\",258.0,297.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"BRAP1--ERSK1R_Composite\",null,180,684,8.43,0.051879288256228,0.215578078291815,195.838905163118568,0.0,0.682323045405921,1.0,1,\"ol\",true,null,\"Composite\",156.0,156.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"CHAP1--GRNA1-_Composite\",null,296,874,13.185,0.1,0.402529419795222,14.174174152930769,0.0,0.577350269189626,1.0,1,\"ol\",true,null,\"Composite\",106.0,132.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"COAL1A-KENN1-_Composite\",null,373,1079,19.399999999999999,0.1,0.336265237113402,47.356780599406768,0.0,0.612341194595058,1.0,1,\"ol\",true,null,\"Composite\",124.0,140.0,\"B-2-2b\",\"2030.0\",\"Change\",\"SPT\",100.0],[\"HUNF1R-SACO1T_Composite\",null,978,1638,7.542,0.061684009546539,0.305185680190931,154.804846958699926,0.0,0.638584388649132,1.0,1,\"ol\",true,null,\"Composite\",145.0,146.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"BRLE41-MELK41_Composite\",null,218,1308,81.900000000000006,0.01973137973138,0.289328449328449,37.611043366351666,0.0,4.084753154516602,1.0,1,\"ol\",true,null,\"Composite\",2680.0,2830.0,\"B-2-2c\",\"2026.0\",\"Change\",\"NGET\",100.0],[\"BRLE41-MELK41_Composite\",null,218,1308,82.640000000000001,0.019748305905131,0.28944820909971,37.384030535581324,0.0,4.084753154516602,1.0,1,\"ol\",true,null,\"Composite\",2680.0,2830.0,\"B-2-2c\",\"2026.0\",\"Change\",\"NGET\",100.0],[\"LLFG41-WALH41_Composite\",null,1226,1946,167.423999999999978,0.016915137614679,0.271024464831804,20.277701403795113,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"Composite\",2217.0,2779.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\",100.0],[\"BARK41-WHAM41_Composite\",null,77,1986,9.786000000000001,0.024524831391784,0.313917841814838,21.211714135254898,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"Composite\",2960.0,3100.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"BRAW21-KIRK21_Composite\",null,184,1141,21.826,0.02910519563823,0.296249312746266,104.402956323790392,0.0,1.599785109536345,1.0,1,\"ol\",true,null,\"Composite\",619.0,762.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"BRFO41-YAXT41_Composite\",null,196,2087,31.616,0.01417004048583,0.273785425101215,13.330031923941638,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"Composite\",2971.0,3326.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"BRFO42-YAXT42_Composite\",null,197,2088,31.616,0.01417004048583,0.273785425101215,13.330031923941638,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"Composite\",2971.0,3326.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"BRIM2A-TOTT23_Composite\",null,204,1902,7.748,0.024401458440888,0.303554143004646,29.82410859681643,0.0,4.471840266814192,1.0,1,\"ol\",true,null,\"Composite\",2030.0,2130.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"BRIM2B-TOTT22_Composite\",null,205,1901,7.698,0.024559950636529,0.301596193816576,34.687260925559166,0.0,4.471840266814192,1.0,1,\"ol\",true,null,\"Composite\",2030.0,2130.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"BRIM4C-HACK41_Composite\",null,207,888,13.735999999999999,0.024461269656377,0.299359347699476,30.280398180167587,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"Composite\",2960.0,3100.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"BRIM4D-HACK41_Composite\",null,208,888,13.885,0.024198775657184,0.297299243788261,35.21381919670069,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"Composite\",2960.0,3100.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"CARR21-SMAN21_Composite\",null,278,1741,9.427,0.032890898483081,0.328908984830805,17.359511057759409,0.0,1.753045362812136,1.0,1,\"ol\",true,null,\"Composite\",665.0,835.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"CARR21-SMAN21_Composite\",null,278,1741,10.977,0.03306914457502,0.327935683702287,20.426020913161668,0.0,1.753045362812136,1.0,1,\"ol\",true,null,\"Composite\",665.0,835.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"CELL41-DAIN41_Composite\",null,293,504,55.722000000000001,0.024119737267148,0.295753921251929,27.460882703225678,0.0,3.619986187818954,1.0,1,\"ol\",true,null,\"Composite\",2300.0,2508.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"COVE21-RATS2A_Composite\",null,420,1585,65.363,0.025106902987929,0.305216636323302,15.03110218835519,0.0,2.099455524325912,1.0,1,\"ol\",true,null,\"Composite\",1000.0,1000.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"COWL41-FARM41_Composite\",null,423,707,13.32,0.015615615615616,0.251051051051051,88.01316147259017,0.0,4.084753154516602,1.0,1,\"ol\",true,null,\"Composite\",2680.0,2830.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"COWL41-FARM41_Composite\",null,423,707,13.32,0.015615615615616,0.251051051051051,88.01316147259017,0.0,3.13212521035372,1.0,1,\"ol\",true,null,\"Composite\",1940.0,2170.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"CULJ41-CULJ4B_Composite\",null,482,484,0.7,0.01,0.137142857142857,421.675337616866386,0.0,4.055885641057121,1.0,1,\"ol\",true,null,\"Composite\",2510.0,2810.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"DAIN41-MACC41_Composite\",null,504,1270,35.993000000000002,0.023560136693246,0.288945072653016,36.911782341774312,0.0,3.459771488118832,1.0,1,\"ol\",true,null,\"Composite\",2144.0,2397.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"DINO41-PENT41_Composite\",null,541,1526,11.85,0.012151898734177,0.255189873417722,158.893042552630192,0.0,2.342598717236906,1.0,1,\"ol\",true,null,\"Composite\",1571.0,1623.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"EGGB41-ROCH4A_Composite\",null,634,1615,85.575000000000003,0.026549810108092,0.303079170318434,14.984649447752272,0.0,1.788342458814866,1.0,1,\"ol\",true,null,\"Composite\",1122.0,1239.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"ELLA21-KIRK21_Composite\",null,655,1141,39.038999999999994,0.031382079459003,0.305490983375599,69.082475557382509,0.0,1.599785109536345,1.0,1,\"ol\",true,null,\"Composite\",619.0,762.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"HAMH41-WILE41_Composite\",null,905,2015,84.840000000000003,0.023385195662423,0.301555869872702,17.953002118780354,0.0,2.899741727004896,1.0,1,\"ol\",true,null,\"Composite\",1746.0,2009.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"HINP41-SAFO41_Composite\",null,960,1645,35.519999999999996,0.018918918918919,0.250900900900901,122.28259171038934,0.0,3.189860237272682,1.0,1,\"ol\",true,null,\"Composite\",1980.0,2210.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"HINP41-SAFO42_Composite\",null,960,1646,35.561,0.018897106380585,0.250611625094907,122.769861159403661,0.0,3.189860237272682,1.0,1,\"ol\",true,null,\"Composite\",1980.0,2210.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"IMPP41-MELK41_Composite\",null,999,1308,82.688000000000002,0.014125386996904,0.270123839009288,31.568065761055717,0.0,2.055366958315068,1.0,1,\"ol\",true,null,\"Composite\",1424.0,1424.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"OVTO21-POPP21_Composite\",null,1479,1551,4.994,0.039372246696035,0.363436123348018,27.543444412266698,0.0,1.42762975654162,1.0,1,\"ol\",true,null,\"Composite\",540.0,680.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"OVTO41-SHPT41_Composite\",null,1480,1701,2.961,0.027017899358325,0.313407632556569,43.497513575520536,0.0,2.165063509461097,1.0,1,\"ol\",true,null,\"Composite\",1300.0,1500.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"PERH11-WYLF11_Composite\",null,1528,2080,22.954000000000001,0.035676919055502,0.317220946240307,81.584963036776372,0.0,1.705807613514804,1.0,1,\"ol\",true,null,\"Composite\",390.0,390.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"PERH1A-PERH11_Composite\",null,1529,1528,4.592,0.026181533101045,0.22273275261324,207.947108363223435,0.0,1.705807613514804,1.0,1,\"ol\",true,null,\"Composite\",390.0,390.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"SEAB41-WHSO4A_Composite\",null,1665,2004,34.315999999999995,0.015386408672339,0.270894043594825,56.653380889476473,0.0,2.055366958315068,1.0,1,\"ol\",true,null,\"Composite\",1424.0,1424.0,\"B-2-2c\",\"2028.0\",\"Change\",\"NGET\",100.0],[\"BESW21-OCKH21_Composite\",null,115,1451,57.670000000000002,0.029505158661349,0.315246228541703,16.71652966084557,0.0,1.719454074422922,1.0,1,\"ol\",true,null,\"Composite\",638.0,819.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"BODE41-CONQ41_Composite\",null,161,400,30.927,0.013968377146183,0.273676722604844,16.611768238129731,0.0,4.084753154516602,1.0,1,\"ol\",true,null,\"Composite\",2680.0,2830.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"BODE41-CONQ42_Composite\",null,161,401,30.927,0.013968377146183,0.273676722604844,16.611768238129731,0.0,4.084753154516602,1.0,1,\"ol\",true,null,\"Composite\",2680.0,2830.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"BRAI4A-BRFO44_Composite\",null,178,199,49.0,0.012408163265306,0.236734693877551,148.670611215716747,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"Composite\",3320.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"BRAI4B-BRFO43_Composite\",null,179,198,49.091000000000001,0.0123851622497,0.236947709356094,148.419741011818786,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"Composite\",3320.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"BRYN42-TRAW41_Composite\",null,239,1908,23.503,0.014296047313109,0.206952303961196,204.717387895789812,0.0,4.008254243848977,1.0,1,\"ol\",true,null,\"Composite\",2189.0,2777.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"CHIC41-EXET41_Composite\",null,307,693,75.638000000000005,0.016288109151485,0.27139797456305,67.434589896308054,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"Composite\",2217.0,2779.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"COTT41-HIGB42_Composite\",null,411,956,8.541,0.026226437185341,0.301604027631425,33.071096505367194,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"Composite\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"COWL41-QNTN41_Composite\",null,423,1565,30.675000000000001,0.014083129584352,0.273838630806846,16.168430037819686,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"Composite\",3320.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"DRAK41-OLDB4A_Composite\",null,556,1463,49.317999999999998,0.029198264325398,0.315341254714303,14.817709874170161,0.0,1.687306161706681,1.0,1,\"ol\",true,null,\"Composite\",1068.0,1169.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"DRAX41-EGGB42_Composite\",null,559,635,11.828000000000001,0.014879945891106,0.270544470747379,38.93429386509969,0.0,3.884123935973208,1.0,1,\"ol\",true,null,\"Composite\",2394.0,2691.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"ECLA41-QNTN41_Composite\",null,625,1565,5.771,0.013862415525905,0.268930861202565,28.236833713085144,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"Composite\",3320.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"FECK41-MITY41_Composite\",null,723,1329,79.686000000000007,0.023893783098662,0.28913485430314,56.276249956438882,0.0,4.084753154516602,1.0,1,\"ol\",true,null,\"Composite\",2680.0,2830.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"FECK41-WALH41_Composite\",null,723,1946,69.022999999999996,0.023412485693175,0.285585964098924,63.157116903391426,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"Composite\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"HAWP21-OFFE21_Composite\",null,930,1453,9.593999999999999,0.034683135292891,0.319242495309569,13.367724293275726,0.0,2.477357518704576,1.0,1,\"ol\",true,null,\"Composite\",1020.0,1180.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"HIGB41-WBUR41_Composite\",null,955,1972,15.081,0.025462502486573,0.304489092235263,22.906027715732304,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"Composite\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"ICKE21-WATS21_Composite\",null,996,1966,9.450000000000001,0.032810846560847,0.314503968253968,34.224750226927249,0.0,2.792275847353463,1.0,1,\"ol\",true,null,\"Composite\",1210.0,1330.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"ICKE2A-WATS22_Composite\",null,997,1967,9.403,0.032974848452622,0.315271721790918,32.108434724579098,0.0,2.939237734056276,1.0,1,\"ol\",true,null,\"Composite\",1400.0,1400.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"KINO41-TILB41_Composite\",null,1127,1873,17.283000000000001,0.012960712839206,0.257362726378522,63.172071377099009,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"Composite\",2560.0,3326.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"KINO41-WAEN41_Composite\",null,1127,1945,10.483000000000001,0.013736525803682,0.254888867690547,68.464105301240295,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"Composite\",2633.0,3326.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"LACK41-SALH41_Composite\",null,1163,1651,10.358000000000001,0.024715195983781,0.307395250048272,23.524446599120655,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"Composite\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"NECT41-WALP42_Composite\",null,1389,1950,43.68,0.013919413919414,0.272893772893773,20.806193081284235,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"Composite\",2971.0,3326.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"PENT41-TRAW41_Composite\",null,1526,1908,51.238,0.016862484874507,0.247628713064522,102.53958994321043,0.0,4.008254243848977,1.0,1,\"ol\",true,null,\"Composite\",2189.0,2777.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"RATS41-STOB41_Composite\",null,1586,1789,24.670999999999999,0.026589923391837,0.309999594665802,17.009116040276787,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"Composite\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"SPEN41-STEW41_Composite\",null,1752,1774,37.920999999999999,0.021096490071464,0.311806123256243,12.852828745313758,0.0,4.012584370867899,1.0,1,\"ol\",true,null,\"Composite\",2480.0,2780.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"TILB21-WARL21_Composite\",null,1872,1959,13.065,0.032414848832759,0.314308266360505,15.151314195429643,0.0,2.466860241082947,1.0,1,\"ol\",true,null,\"Composite\",1023.0,1175.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"TILB21-WARL21_Composite\",null,1872,1959,12.896999999999998,0.032250717221059,0.31429789873614,15.195290647480755,0.0,2.466860241082947,1.0,1,\"ol\",true,null,\"Composite\",1023.0,1175.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"TILB41-TILN41_Composite\",null,1873,1877,4.75,0.020210526315789,0.269473684210526,103.911424687103235,0.0,4.08042302749768,1.0,1,\"ol\",true,null,\"Composite\",2591.0,2827.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"TILB42-TILN41_Composite\",null,1874,1877,4.43,0.021670428893905,0.278103837471783,78.984682254521886,0.0,4.220430467776165,1.0,1,\"ol\",true,null,\"Composite\",2591.0,2924.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"TILB41-WAEN41_Composite\",null,1873,1945,26.623000000000001,0.013221650452616,0.263231040829358,45.710043331570624,0.0,4.800667488311738,1.0,1,\"ol\",true,null,\"Composite\",2560.0,3326.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"BRLE41-DIDC42_Composite\",null,218,540,43.391000000000005,0.015487082574727,0.24779332119564,39.918947118178181,0.0,4.011140995194925,1.0,1,\"ol\",true,null,\"Composite\",2217.0,2779.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"CHAR1S-CHAR11_Zero Length\",null,299,298,1.0,0.01,0.1,0.18268473724965,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"Zero Length\",101.0,126.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"CHAR1T-CHAR11_Zero Length\",null,300,298,1.0,0.01,0.1,0.18268473724965,0.0,0.551107075135552,1.0,1,\"ol\",true,null,\"Zero Length\",101.0,126.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"KINT21-KINT2B_Zero Length\",null,1129,1131,1.0,0.01,0.1,0.084181126924639,0.0,20.992455787734794,1.0,1,\"ol\",true,null,\"Zero Length\",9999.0,9999.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"KINT21-KINT2C_Zero Length\",null,1129,1132,1.0,0.01,0.1,0.084181126924639,0.0,20.992455787734794,1.0,1,\"ol\",true,null,\"Zero Length\",9999.0,9999.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"KINT2A-KINT21_Zero Length\",null,1130,1129,1.0,0.01,0.1,0.084181126924639,0.0,20.992455787734794,1.0,1,\"ol\",true,null,\"Zero Length\",9999.0,9999.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"PEHE21-PEHE23_Zero Length\",null,1497,1499,1.0,0.01,0.1,0.084181126924639,0.0,1.629177486876908,1.0,1,\"ol\",true,null,\"Zero Length\",776.0,776.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"PEHE21-PEHE24_Zero Length\",null,1497,1500,1.0,0.01,0.1,0.084181126924639,0.0,0.65712957911401,1.0,1,\"ol\",true,null,\"Zero Length\",313.0,313.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"PEHE21-PEHE25_Zero Length\",null,1497,1501,1.0,0.01,0.1,0.084181126924639,0.0,0.65712957911401,1.0,1,\"ol\",true,null,\"Zero Length\",313.0,313.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"PEHE21-PEHE26_Zero Length\",null,1497,1502,1.0,0.01,0.1,0.084181126924639,0.0,0.65712957911401,1.0,1,\"ol\",true,null,\"Zero Length\",313.0,313.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"PEHE22-PEHE21_Zero Length\",null,1498,1497,1.0,0.01,0.1,0.084181126924639,0.0,1.629177486876908,1.0,1,\"ol\",true,null,\"Zero Length\",776.0,776.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"PERS11-PERS12_Zero Length\",null,1530,1531,1.0,0.01,0.1,0.18268473724965,0.0,43.734282891114155,1.0,1,\"ol\",true,null,\"Zero Length\",9999.0,9999.0,\"B-2-1a\",\"\",\"\",\"SHET\",100.0],[\"ELST41-ELST4A_Zero Length\",null,662,663,0.1,0.01,0.1,0.0,0.0,2.886751345948129,1.0,1,\"ol\",true,null,\"Zero Length\",2000.0,2000.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"MARH41-MARH4A_Zero Length\",null,1285,1287,1.0,0.01,0.1,0.0,0.0,4.128054424705824,1.0,1,\"ol\",true,null,\"Zero Length\",2860.0,2860.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"MARH42-MARH4B_Zero Length\",null,1286,1288,1.0,0.01,0.1,0.0,0.0,4.128054424705824,1.0,1,\"ol\",true,null,\"Zero Length\",2860.0,2860.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"TOTT2A-TOTT22_Zero Length\",null,1904,1901,1.0,0.01,0.1,0.0,0.0,1.897907793990624,1.0,1,\"ol\",true,null,\"Zero Length\",904.0,904.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"TOTT2A-TOTT24_Zero Length\",null,1904,1903,1.0,0.01,0.1,0.0,0.0,1.994482748109616,1.0,1,\"ol\",true,null,\"Zero Length\",830.0,950.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"TOTT2B-TOTT21_Zero Length\",null,1905,1900,1.0,0.01,0.1,0.0,0.0,1.897907793990624,1.0,1,\"ol\",true,null,\"Zero Length\",904.0,904.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"TOTT2B-TOTT23_Zero Length\",null,1905,1902,1.0,0.01,0.1,0.0,0.0,1.994482748109616,1.0,1,\"ol\",true,null,\"Zero Length\",830.0,950.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"WIMB21-WIMB2A_Zero Length\",null,2023,2024,1.0,0.01,0.1,0.0,0.0,2.088958246704282,1.0,1,\"ol\",true,null,\"Zero Length\",728.0,995.0,\"B-2-1c\",\"\",\"\",\"NGET\",100.0],[\"ERRO11-ERRO1B_Zero Length\",null,676,678,0.2,0.01,0.1,0.0,0.0,99.990943211697242,1.0,1,\"ol\",true,null,\"Zero Length\",22861.0,22861.0,\"B-2-2a\",\"2026.0\",\"Addition\",\"SHET\",100.0],[\"ERRO11-ERRO1A_Zero Length\",null,676,677,0.2,0.01,0.1,0.0,0.0,99.990943211697242,1.0,1,\"ol\",true,null,\"Zero Length\",22861.0,22861.0,\"B-2-2a\",\"2026.0\",\"Addition\",\"SHET\",100.0],[\"BANN41-BANN4A_Zero Length\",null,70,71,0.1,0.01,0.1,0.198943678864869,0.0,99.98984974527832,1.0,1,\"ol\",true,null,\"Zero Length\",69275.0,69275.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BANN4A-BANN41_Zero Length\",null,71,70,0.1,0.01,0.1,0.198943678864869,0.0,99.98984974527832,1.0,1,\"ol\",true,null,\"Zero Length\",69275.0,69275.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BANN41-OWPL41_Zero Length\",null,70,1483,1.0,0.01,0.1,0.099471839432435,0.0,99.98984974527832,1.0,1,\"ol\",true,null,\"Zero Length\",69275.0,69275.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BANN41-OWPL41_Zero Length\",null,70,1483,1.0,0.01,0.1,0.099471839432435,0.0,99.98984974527832,1.0,1,\"ol\",true,null,\"Zero Length\",69275.0,69275.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BROA1A-BROA11_Zero Length\",null,223,222,0.1,0.01,0.1,0.0,0.0,99.990943211697242,1.0,1,\"ol\",true,null,\"Zero Length\",22861.0,22861.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"BROA1B-BROA11_Zero Length\",null,224,222,0.1,0.01,0.1,0.0,0.0,99.990943211697242,1.0,1,\"ol\",true,null,\"Zero Length\",22861.0,22861.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"EDIN1A-EDIN11_Zero Length\",null,627,626,0.1,0.01,0.1,0.0,0.0,99.990943211697242,1.0,1,\"ol\",true,null,\"Zero Length\",22861.0,22861.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"EDIN1B-EDIN11_Zero Length\",null,628,626,0.1,0.01,0.1,0.0,0.0,99.990943211697242,1.0,1,\"ol\",true,null,\"Zero Length\",22861.0,22861.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"FAUG41-FAUG42_Zero Length\",null,718,719,0.721,0.01,0.1,0.110370973017958,0.0,99.98984974527832,1.0,1,\"ol\",true,null,\"Zero Length\",69275.0,69275.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"FAUG42-FAUG41_Zero Length\",null,719,718,0.721,0.01,0.1,0.110370973017958,0.0,99.98984974527832,1.0,1,\"ol\",true,null,\"Zero Length\",69275.0,69275.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"FNLN41-FNLN4A_Zero Length\",null,765,766,0.1,0.01,0.1,0.198943678864869,0.0,99.98984974527832,1.0,1,\"ol\",true,null,\"Zero Length\",69275.0,69275.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"FNLN41-FNLN4A_Zero Length\",null,765,766,0.1,0.01,0.1,0.198943678864869,0.0,99.98984974527832,1.0,1,\"ol\",true,null,\"Zero Length\",69275.0,69275.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"GRNV41-NEDE41_Zero Length\",null,878,1394,1.0,0.01,0.1,0.099471839432435,0.0,99.98984974527832,1.0,1,\"ol\",true,null,\"Zero Length\",69275.0,69275.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"LEWI41-LEWI4A_Zero Length\",null,1202,1203,0.35,0.01,0.1,0.113682102208497,0.0,99.98984974527832,1.0,1,\"ol\",true,null,\"Zero Length\",69275.0,69275.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"LEWI41-LEWI4A_Zero Length\",null,1202,1203,0.35,0.01,0.1,0.113682102208497,0.0,99.98984974527832,1.0,1,\"ol\",true,null,\"Zero Length\",69275.0,69275.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"LOSD41-LOSD4A_Zero Length\",null,1247,1248,0.1,0.01,0.1,0.198943678864869,0.0,99.98984974527832,1.0,1,\"ol\",true,null,\"Zero Length\",69275.0,69275.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"LOSD41-LOSD4A_Zero Length\",null,1247,1248,0.1,0.01,0.1,0.198943678864869,0.0,99.98984974527832,1.0,1,\"ol\",true,null,\"Zero Length\",69275.0,69275.0,\"B-2-2a\",\"2030.0\",\"Addition\",\"SHET\",100.0],[\"LOYE1--LOCH1-_Zero Length\",null,1252,1234,1.0,0.01,0.1,0.0,0.0,43.734282891114155,1.0,1,\"ol\",true,null,\"Zero Length\",9999.0,9999.0,\"B-2-2a\",\"2028.0\",\"Addition\",\"SHET\",100.0],[\"DENN2--DENN2T_Zero Length\",null,524,525,1.0,0.01,0.1,0.0,0.0,9.999706662364318,1.0,1,\"ol\",true,null,\"Zero Length\",4763.0,4763.0,\"B-2-2b\",\"2030.0\",\"Addition\",\"SPT\",100.0],[\"CRUA2Q-CRUA2R_Zero Length\",null,471,472,1.0,0.01,0.1,0.0,0.0,0.594145913384233,1.0,1,\"ol\",true,null,\"Zero Length\",283.0,283.0,\"B-2-2b\",\"2026.0\",\"Addition\",\"SPT\",100.0],[\"ELST41-ELST4B_Zero Length\",null,662,664,0.1,0.01,0.1,0.0,0.0,4.4744645862196,1.0,1,\"ol\",true,null,\"Zero Length\",2960.0,3100.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"HARK21-HARK24_Zero Length\",null,915,918,1.0,0.01,0.1,0.0,0.0,1.792935017774329,1.0,1,\"ol\",true,null,\"Zero Length\",700.0,854.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"HARK22-HARK23_Zero Length\",null,916,917,1.0,0.01,0.1,0.0,0.0,1.624978575828256,1.0,1,\"ol\",true,null,\"Zero Length\",676.0,774.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\",100.0],[\"ABTH21-ABTB21_Zero Length\",null,13,12,1.0,0.01,0.1,0.0,0.0,20.992455787734794,1.0,1,\"ol\",true,null,\"Zero Length\",9999.0,9999.0,\"B-2-2c\",\"2030.0\",\"Addition\",\"NGET\",100.0],[\"COTS41-COTT41_Zero Length\",null,410,411,1.0,0.01,0.1,0.0,0.0,14.43231335406767,1.0,1,\"ol\",true,null,\"Zero Length\",9999.0,9999.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\",100.0],[\"LHOR4A-LHOR4B_Zero Length\",null,1206,1207,1.0,0.01,0.1,0.0,0.0,4.477351337565548,1.0,1,\"ol\",true,null,\"Zero Length\",2765.0,3102.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\",100.0],[\"WYMO41-WYMO42_Zero Length\",null,2084,2085,1.0,0.01,0.1,0.0,0.0,4.589934640057525,1.0,1,\"ol\",true,null,\"Zero Length\",2692.0,3180.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\",100.0],[\"FFES21-FFES22_Zero Length\",null,742,743,1.0,0.01,0.1,0.0,0.0,1.156799993903577,1.0,1,\"ol\",true,null,\"Zero Length\",442.0,551.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\",100.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "object",
        "circuit_type": "str",
        "summer_mva": "float64",
        "winter_mva": "float64",
        "etys_sheet": "str",
        "etys_year": "str",
        "etys_status": "str",
        "owner": "str",
        "max_loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line_dc": {
      "_module": "pandas",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus_dc\",\"to_bus_dc\",\"length_km\",\"r_ohm_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"geo\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus_dc": "uint32",
        "to_bus_dc": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "geo": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo": {
      "_module": "pandas",
      "_class": "DataFrame",
