      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"min_q_mvar\",\"max_q_mvar\",\"sn_mva\",\"scaling\",\"controllable\",\"id_q_capability_characteristic\",\"reactive_capability_curve\",\"curve_style\",\"in_service\",\"type\",\"current_source\",\"plant_type\",\"pf_category\",\"project_name\",\"customer_name\",\"project_number\",\"register\",\"min_p_mw\",\"max_p_mw\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686],\"data\":[[\"A'Chruach Wind Farm_A'CHRUACH WIND FARM LIMITED\",437,43.0,0.0,-14.142659999999998,14.142659999999998,45.299999999999997,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"A'Chruach Wind Farm\",\"A'CHRUACH WIND FARM LIMITED\",\"PRO-000005\",\"TEC Register\",0.0,43.0],[\"Aberdeen Offshore Wind Farm_ABERDEEN OFFSHORE WIND FARM LIMITED\",0,95.5,0.0,-31.376099999999997,31.376099999999997,100.5,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Aberdeen Offshore Wind Farm\",\"ABERDEEN OFFSHORE WIND FARM LIMITED\",\"PRO-000002\",\"TEC Register\",0.0,95.5],[\"Afton Wind Farm_AFTON WIND FARM LIMITED\",132,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Afton Wind Farm\",\"AFTON WIND FARM LIMITED\",\"PRO-000558\",\"TEC Register\",0.0,50.0],[\"Aikengall II Windfarm_AIKENGALL II COMMUNITY WIND COMPANY LIMITED\",1974,63.799999999999997,0.0,-20.979839999999999,20.979839999999999,67.200000000000003,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Aikengall II Windfarm\",\"AIKENGALL II COMMUNITY WIND COMPANY LIMITED\",\"PRO-000007\",\"TEC Register\",0.0,63.799999999999997],[\"Aikengall IIA Wind Farm_AIK2A SUSTAINABLE ENERGY LTD\",1974,81.200000000000003,0.0,-26.693099999999998,26.693099999999998,85.5,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Aikengall IIA Wind Farm\",\"AIK2A SUSTAINABLE ENERGY LTD\",\"PRO-000559\",\"TEC Register\",0.0,81.200000000000003],[\"An Suidhe Wind Farm - Argyll (SRO)_AN SUIDHE WIND FARM LIMITED\",36,19.300000000000001,0.0,-6.33766,6.33766,20.300000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"An Suidhe Wind Farm - Argyll (SRO)\",\"AN SUIDHE WIND FARM LIMITED\",\"PRO-000009\",\"TEC Register\",0.0,19.300000000000001],[\"Arecleoch_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",44,114.0,0.0,-37.463999999999999,37.463999999999999,120.0,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Arecleoch\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-000012-1\",\"TEC Register\",0.0,114.0],[\"Bad a Cheo Wind Farm_RWE RENEWABLES UK SWINDON LIMITED\",1372,26.649999999999999,0.0,-8.772819999999999,8.772819999999999,28.100000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Bad a Cheo Wind Farm\",\"RWE RENEWABLES UK SWINDON LIMITED\",\"PRO-000018\",\"TEC Register\",0.0,26.600000000000001],[\"Beatrice Wind Farm_BEATRICE OFFSHORE WINDFARM LIMITED\",80,588.0,0.0,-193.220579999999984,193.220579999999984,618.899999999999977,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Beatrice Wind Farm\",\"BEATRICE OFFSHORE WINDFARM LIMITED\",\"PRO-000025\",\"TEC Register\",0.0,588.0],[\"Beechgreen Energyfarm_BEECHGREEN ENERGYFARM LIMITED\",245,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"PV Array (Photo Voltaic\\/solar)\",\"pv\",\"Beechgreen Energyfarm\",\"BEECHGREEN ENERGYFARM LIMITED\",\"PRO-001018\",\"TEC Register\",0.0,50.0],[\"Beinneun Wind Farm_BEINNEUN WIND FARM LTD\",98,109.0,0.0,-35.809339999999999,35.809339999999999,114.700000000000003,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Beinneun Wind Farm\",\"BEINNEUN WIND FARM LTD\",\"PRO-000031\",\"TEC Register\",0.0,109.0],[\"Benbrack Wind Farm_BENBRACK WIND FARM LIMITED\",102,72.0,0.0,-23.664759999999998,23.664759999999998,75.799999999999997,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Benbrack Wind Farm\",\"BENBRACK WIND FARM LIMITED\",\"PRO-000032\",\"TEC Register\",0.0,72.0],[\"Bhlaraidh Wind Farm_SSE GENERATION LIMITED\",116,108.0,0.0,-35.497140000000002,35.497140000000002,113.700000000000003,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Bhlaraidh Wind Farm\",\"SSE GENERATION LIMITED\",\"PRO-000034\",\"TEC Register\",0.0,108.0],[\"Blackcraig Wind Farm_BLACKCRAIG WIND FARM (SCOTLAND) LIMITED\",135,52.899999999999999,0.0,-17.38954,17.38954,55.700000000000003,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Blackcraig Wind Farm\",\"BLACKCRAIG WIND FARM (SCOTLAND) LIMITED\",\"PRO-000035\",\"TEC Register\",0.0,52.899999999999999],[\"Blacklaw_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",147,118.0,0.0,-38.775239999999997,38.775239999999997,124.200000000000003,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;Wind Onshore\",\"stor\",\"Blacklaw\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-000036-1\",\"TEC Register\",-70.799999999999997,118.0],[\"Blacklaw Extension_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",151,60.0,0.0,-19.73104,19.73104,63.200000000000003,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;Wind Onshore\",\"stor\",\"Blacklaw Extension\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-000037\",\"TEC Register\",-36.0,60.0],[\"Bramford (Tertiary)_DAMSONGREEN ENERGYFARM LIMITED\",196,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Bramford (Tertiary)\",\"DAMSONGREEN ENERGYFARM LIMITED\",\"PRO-001016\",\"TEC Register\",-34.200000000000003,57.0],[\"Breach Solar Farm_Burwell 11 Solar Limited\",245,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Breach Solar Farm\",\"Burwell 11 Solar Limited\",\"PRO-001019\",\"TEC Register\",-29.899999999999999,49.899999999999999],[\"Bredbury_PIVOTED POWER LLP\",192,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Bredbury\",\"PIVOTED POWER LLP\",\"PRO-001041\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Burbo Bank Extension Offshore Wind Farm_BURBO EXTENSION LTD\",161,258.0,0.0,-84.793520000000001,84.793520000000001,271.600000000000023,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Burbo Bank Extension Offshore Wind Farm\",\"BURBO EXTENSION LTD\",\"PRO-000394\",\"TEC Register\",0.0,258.0],[\"Bustleholme_PIVOTED POWER LLP\",250,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Bustleholme\",\"PIVOTED POWER LLP\",\"PRO-001039\",\"TEC Register\",-57.0,57.0],[\"Capenhurst 275KV Substation_ZENOBE CAPENHURST LIMITED\",271,100.0,0.0,-32.874659999999999,32.874659999999999,105.299999999999997,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Capenhurst 275KV Substation\",\"ZENOBE CAPENHURST LIMITED\",\"PRO-001349\",\"TEC Register\",-100.0,100.0],[\"Capenhurst Tertiary Connection_HD888CAP LIMITED\",271,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Capenhurst Tertiary Connection\",\"HD888CAP LIMITED\",\"PRO-001028\",\"TEC Register\",-57.0,57.0],[\"Carraig Gheal Wind Farm_GREENPOWER (CARRAIG GHEAL) LIMITED\",728,46.0,0.0,-15.110479999999999,15.110479999999999,48.399999999999999,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Carraig Gheal Wind Farm\",\"GREENPOWER (CARRAIG GHEAL) LIMITED\",\"PRO-000091\",\"TEC Register\",0.0,46.0],[\"Clunie (part of the Clunie Cascade)_SSE GENERATION LIMITED\",354,61.200000000000003,0.0,-20.10568,20.10568,64.400000000000006,1.0,false,null,false,null,true,\"static\",true,\"Hydro\",\"hydr\",\"Clunie (part of the Clunie Cascade)\",\"SSE GENERATION LIMITED\",\"PRO-000072\",\"TEC Register\",0.0,61.200000000000003],[\"Clyde North_CLYDE WINDFARM (SCOTLAND) LIMITED\",360,374.5,0.0,-123.069239999999994,123.069239999999994,394.199999999999989,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Clyde North\",\"CLYDE WINDFARM (SCOTLAND) LIMITED\",\"PRO-000095\",\"TEC Register\",0.0,374.5],[\"Clyde South_CLYDE WINDFARM (SCOTLAND) LIMITED\",366,128.800000000000011,0.0,-42.334319999999998,42.334319999999998,135.599999999999994,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Clyde South\",\"CLYDE WINDFARM (SCOTLAND) LIMITED\",\"PRO-000096\",\"TEC Register\",0.0,128.800000000000011],[\"Coalburn Battery Energy Storage Facility_ALCEMI STORAGE DEVELOPMENTS 4 LIMITED\",375,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Coalburn Battery Energy Storage Facility\",\"ALCEMI STORAGE DEVELOPMENTS 4 LIMITED\",\"PRO-001459\",\"TEC Register\",-500.0,500.0],[\"Corriegarth_CORRIEGARTH WIND ENERGY LIMITED\",388,69.0,0.0,-22.665719999999997,22.665719999999997,72.599999999999994,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Corriegarth\",\"CORRIEGARTH WIND ENERGY LIMITED\",\"PRO-000101\",\"TEC Register\",0.0,69.0],[\"Corriemoillie Wind Farm_ROWAN ONSHORE WINDFARMS LIMITED\",403,47.5,0.0,-15.609999999999999,15.609999999999999,50.0,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Corriemoillie Wind Farm\",\"ROWAN ONSHORE WINDFARMS LIMITED\",\"PRO-000102\",\"TEC Register\",0.0,47.5],[\"Cour Wind Farm_COUR WIND FARM (SCOTLAND ) LIMITED\",463,20.5,0.0,-6.74352,6.74352,21.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Cour Wind Farm\",\"COUR WIND FARM (SCOTLAND ) LIMITED\",\"PRO-000106\",\"TEC Register\",0.0,20.5],[\"Coventry_PIVOTED POWER LLP\",420,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Coventry\",\"PIVOTED POWER LLP\",\"PRO-001005\",\"TEC Register\",-29.899999999999999,49.899999999999999],[\"Cowley_PIVOTED POWER LLP\",423,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Cowley\",\"PIVOTED POWER LLP\",\"PRO-001015\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Creag Riabhach Wind Farm_CREAG RIABHACH WIND FARM LTD\",446,92.400000000000006,0.0,-30.377059999999997,30.377059999999997,97.299999999999997,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Creag Riabhach Wind Farm\",\"CREAG RIABHACH WIND FARM LTD\",\"PRO-000109-1\",\"TEC Register\",0.0,92.400000000000006],[\"Crossdykes_CROSSDYKES WF LIMITED\",443,46.0,0.0,-15.110479999999999,15.110479999999999,48.399999999999999,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Crossdykes\",\"CROSSDYKES WF LIMITED\",\"PRO-000112\",\"TEC Register\",0.0,46.0],[\"Crystal Rig II Wind Farm_CRYSTAL RIG II LIMITED\",476,138.0,0.0,-45.362659999999998,45.362659999999998,145.300000000000011,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Crystal Rig II Wind Farm\",\"CRYSTAL RIG II LIMITED\",\"PRO-000414\",\"TEC Register\",0.0,138.0],[\"Crystal Rig III Wind Farm_CRYSTAL RIG III LIMITED\",476,13.800000000000001,0.0,-4.5269,4.5269,14.5,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Crystal Rig III Wind Farm\",\"CRYSTAL RIG III LIMITED\",\"PRO-001127\",\"TEC Register\",0.0,13.800000000000001],[\"Crystal Rig IV Wind Farm_CRYSTAL RIG IV LIMITED\",476,48.200000000000003,0.0,-15.82854,15.82854,50.700000000000003,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Crystal Rig IV Wind Farm\",\"CRYSTAL RIG IV LIMITED\",\"PRO-000520\",\"TEC Register\",0.0,48.200000000000003],[\"Culligran (part of the Beauly Cascade)_SSE GENERATION LIMITED\",487,19.100000000000001,0.0,-6.27522,6.27522,20.100000000000001,1.0,false,null,false,null,true,\"static\",true,\"Hydro\",\"hydr\",\"Culligran (part of the Beauly Cascade)\",\"SSE GENERATION LIMITED\",\"PRO-000074\",\"TEC Register\",0.0,19.100000000000001],[\"Cumberhead_CUMBERHEAD WIND ENERGY LIMITED\",490,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Cumberhead\",\"CUMBERHEAD WIND ENERGY LIMITED\",\"PRO-000114\",\"TEC Register\",0.0,50.0],[\"Cumberhead West Wind Farm_CUMBERHEAD WEST WIND FARM LTD.\",492,114.0,0.0,-37.463999999999999,37.463999999999999,120.0,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Cumberhead West Wind Farm\",\"CUMBERHEAD WEST WIND FARM LTD.\",\"PRO-000423\",\"TEC Register\",0.0,114.0],[\"Dalquhandy Wind Farm_DALQUHANDY WIND FARM LIMITED\",288,42.0,0.0,-13.799239999999999,13.799239999999999,44.200000000000003,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Dalquhandy Wind Farm\",\"DALQUHANDY WIND FARM LIMITED\",\"PRO-000117\",\"TEC Register\",0.0,42.0],[\"Dersalloch Wind Farm_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",528,69.0,0.0,-22.665719999999997,22.665719999999997,72.599999999999994,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Dersalloch Wind Farm\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-000060\",\"TEC Register\",0.0,69.0],[\"Dogger Bank Project 4 (Dogger Bank B)_DOGGERBANK OFFSHORE WIND FARM PROJECT 2 PROJCO LIMITED\",451,1200.0,0.0,-394.371039999999994,394.371039999999994,1263.200000000000045,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Dogger Bank Project 4 (Dogger Bank B)\",\"DOGGERBANK OFFSHORE WIND FARM PROJECT 2 PROJCO LIMITED\",\"PRO-000410\",\"TEC Register\",0.0,1200.0],[\"Dogger Bank Project A_DOGGERBANK OFFSHORE WIND FARM PROJECT 1 PROJCO LIMITED\",452,1200.0,0.0,-394.371039999999994,394.371039999999994,1263.200000000000045,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Dogger Bank Project A\",\"DOGGERBANK OFFSHORE WIND FARM PROJECT 1 PROJCO LIMITED\",\"PRO-000411\",\"TEC Register\",0.0,1200.0],[\"Dorenell Windfarm_DORENELL WINDFARM LIMITED\",550,177.0,0.0,-58.162860000000002,58.162860000000002,186.300000000000011,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Dorenell Windfarm\",\"DORENELL WINDFARM LIMITED\",\"PRO-000522\",\"TEC Register\",0.0,177.0],[\"Douglas West_DOUGLAS WEST WIND FARM LTD\",372,45.0,0.0,-14.798279999999998,14.798279999999998,47.399999999999999,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Douglas West\",\"DOUGLAS WEST WIND FARM LTD\",\"PRO-000128\",\"TEC Register\",0.0,45.0],[\"Dudgeon Offshore Wind Farm_DUDGEON OFFSHORE WIND LIMITED\",1389,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Dudgeon Offshore Wind Farm\",\"DUDGEON OFFSHORE WIND LIMITED\",\"PRO-000132\",\"TEC Register\",0.0,400.0],[\"Dunmaglass Wind Farm_DUNMAGLASS WIND FARM LIMITED\",595,94.0,0.0,-30.876580000000001,30.876580000000001,98.900000000000006,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Dunmaglass Wind Farm\",\"DUNMAGLASS WIND FARM LIMITED\",\"PRO-000076\",\"TEC Register\",0.0,94.0],[\"Edinbane Windfarm_VATTENFALL WIND POWER LTD\",629,41.399999999999999,0.0,-13.61192,13.61192,43.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;Wind Onshore\",\"stor\",\"Edinbane Windfarm\",\"VATTENFALL WIND POWER LTD\",\"PRO-000135-1\",\"TEC Register\",-24.800000000000001,41.399999999999999],[\"Enderby (Akira)_ENDERBY BATTERY STORAGE LIMITED\",673,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Enderby (Akira)\",\"ENDERBY BATTERY STORAGE LIMITED\",\"PRO-000426\",\"TEC Register\",-57.0,57.0],[\"Enoch Hill_RWE Renewables UK Onshore Wind Limited\",675,69.0,0.0,-22.665719999999997,22.665719999999997,72.599999999999994,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;Wind Onshore\",\"stor\",\"Enoch Hill\",\"RWE Renewables UK Onshore Wind Limited\",\"PRO-000152\",\"TEC Register\",-41.399999999999999,69.0],[\"Errochty_SSE GENERATION LIMITED\",676,75.0,0.0,-24.632580000000001,24.632580000000001,78.900000000000006,1.0,false,null,false,null,true,\"static\",true,\"Hydro\",\"hydr\",\"Errochty\",\"SSE GENERATION LIMITED\",\"PRO-001541\",\"TEC Register\",0.0,75.0],[\"Ewe Hill_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",691,39.0,0.0,-12.83142,12.83142,41.100000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Ewe Hill\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-001368\",\"TEC Register\",0.0,39.0],[\"Fallago Rig Wind Farm_FALLAGO RIG WINDFARM LIMITED\",699,144.0,0.0,-47.329519999999995,47.329519999999995,151.599999999999994,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Fallago Rig Wind Farm\",\"FALLAGO RIG WINDFARM LIMITED\",\"PRO-000155\",\"TEC Register\",0.0,144.0],[\"Farr Wind Farm - Tomatin_FARR WINDFARM LIMITED\",85,92.0,0.0,-30.220959999999998,30.220959999999998,96.799999999999997,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Farr Wind Farm - Tomatin\",\"FARR WINDFARM LIMITED\",\"PRO-000156\",\"TEC Register\",0.0,92.0],[\"Fasnakyle G1 & G2_SSE GENERATION LIMITED\",712,46.0,0.0,-15.110479999999999,15.110479999999999,48.399999999999999,1.0,false,null,false,null,true,\"static\",true,\"Hydro\",\"hydr\",\"Fasnakyle G1 & G2\",\"SSE GENERATION LIMITED\",\"PRO-000077\",\"TEC Register\",0.0,46.0],[\"Finlarig_SSE GENERATION LIMITED\",1090,16.5,0.0,-5.43228,5.43228,17.399999999999999,1.0,false,null,false,null,true,\"static\",true,\"Hydro\",\"hydr\",\"Finlarig\",\"SSE GENERATION LIMITED\",\"PRO-000079-1\",\"TEC Register\",0.0,16.5],[\"Freasdail_FREASDAIL ENERGY LIMITED\",463,22.199999999999999,0.0,-7.305479999999999,7.305479999999999,23.399999999999999,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Freasdail\",\"FREASDAIL ENERGY LIMITED\",\"PRO-000046\",\"TEC Register\",0.0,22.199999999999999],[\"Galawhistle Wind Farm_GALAWHISTLE WIND FARM LIMITED\",805,55.200000000000003,0.0,-18.138819999999999,18.138819999999999,58.100000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Galawhistle Wind Farm\",\"GALAWHISTLE WIND FARM LIMITED\",\"PRO-000161\",\"TEC Register\",0.0,55.200000000000003],[\"Galloper Wind Farm_GALLOPER WIND FARM LIMITED\",1192,348.0,0.0,-114.358859999999993,114.358859999999993,366.300000000000011,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Galloper Wind Farm\",\"GALLOPER WIND FARM LIMITED\",\"PRO-000162\",\"TEC Register\",0.0,348.0],[\"Glen App Windfarm_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",817,32.200000000000003,0.0,-10.58358,10.58358,33.899999999999999,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Glen App Windfarm\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-000063\",\"TEC Register\",0.0,32.200000000000003],[\"Glendoe_SSE GENERATION LIMITED\",717,99.900000000000006,0.0,-32.843440000000001,32.843440000000001,105.200000000000003,1.0,false,null,false,null,true,\"static\",true,\"Hydro\",\"hydr\",\"Glendoe\",\"SSE GENERATION LIMITED\",\"PRO-000081\",\"TEC Register\",0.0,99.900000000000006],[\"Glenmoriston (part of the Moriston Cascade)_SSE GENERATION LIMITED\",822,40.0,0.0,-13.14362,13.14362,42.100000000000001,1.0,false,null,false,null,true,\"static\",true,\"Hydro\",\"hydr\",\"Glenmoriston (part of the Moriston Cascade)\",\"SSE GENERATION LIMITED\",\"PRO-000083\",\"TEC Register\",0.0,40.0],[\"Gordonbush Wind Farm_SSE GENERATION LIMITED\",850,108.0,0.0,-35.497140000000002,35.497140000000002,113.700000000000003,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Gordonbush Wind Farm\",\"SSE GENERATION LIMITED\",\"PRO-000518\",\"TEC Register\",0.0,108.0],[\"Greater Gabbard Offshore Wind Farm_GREATER GABBARD OFFSHORE WINDS LIMITED\",1192,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Greater Gabbard Offshore Wind Farm\",\"GREATER GABBARD OFFSHORE WINDS LIMITED\",\"PRO-000168\",\"TEC Register\",0.0,500.0],[\"Griffin Wind Farm_GRIFFIN WIND FARM LIMITED\",866,188.599999999999994,0.0,-61.971699999999998,61.971699999999998,198.5,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Griffin Wind Farm\",\"GRIFFIN WIND FARM LIMITED\",\"PRO-000169\",\"TEC Register\",0.0,188.599999999999994],[\"Hadyard Hill_SSE RENEWABLES WIND FARMS (UK) LIMITED\",1294,99.900000000000006,0.0,-32.843440000000001,32.843440000000001,105.200000000000003,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Hadyard Hill\",\"SSE RENEWABLES WIND FARMS (UK) LIMITED\",\"PRO-000170\",\"TEC Register\",0.0,99.900000000000006],[\"Hagshaw Hill Phase 1_HAGSHAW HILL REPOWERING LTD\",372,30.0,0.0,-9.86552,9.86552,31.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Hagshaw Hill Phase 1\",\"HAGSHAW HILL REPOWERING LTD\",\"PRO-000490\",\"TEC Register\",0.0,30.0],[\"Hagshaw Hill Phase 2_HAGSHAW HILL REPOWERING LTD\",372,54.0,0.0,-17.732959999999998,17.732959999999998,56.799999999999997,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Hagshaw Hill Phase 2\",\"HAGSHAW HILL REPOWERING LTD\",\"PRO-000514\",\"TEC Register\",0.0,54.0],[\"Halsary Wind Farm_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",1372,28.5,0.0,-9.366,9.366,30.0,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Halsary Wind Farm\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-000189\",\"TEC Register\",0.0,28.5],[\"Harestanes_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",907,125.0,0.0,-41.085519999999995,41.085519999999995,131.599999999999994,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;Wind Onshore\",\"stor\",\"Harestanes\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-000064-1\",\"TEC Register\",-75.0,125.0],[\"Harting Rig Wind Farm_KYPE EXTENSION WIND FARM LIMITED\",1157,67.200000000000003,0.0,-22.07254,22.07254,70.700000000000003,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Harting Rig Wind Farm\",\"KYPE EXTENSION WIND FARM LIMITED\",\"PRO-000303\",\"TEC Register\",0.0,67.200000000000003],[\"Invergarry (part of the Garry Cascade)_SSE GENERATION LIMITED\",1004,20.0,0.0,-6.58742,6.58742,21.100000000000001,1.0,false,null,false,null,true,\"static\",true,\"Hydro\",\"hydr\",\"Invergarry (part of the Garry Cascade)\",\"SSE GENERATION LIMITED\",\"PRO-000171\",\"TEC Register\",0.0,20.0],[\"Iron Acton_IRON ACTON GREEN LIMITED\",1026,99.400000000000006,0.0,-32.656119999999994,32.656119999999994,104.599999999999994,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Iron Acton\",\"IRON ACTON GREEN LIMITED\",\"PRO-000491-1\",\"TEC Register\",-59.600000000000001,99.400000000000006],[\"Keith Hill Wind Farm_DIAMOND WIND LIMITED\",1065,4.5,0.0,-1.46734,1.46734,4.7,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Keith Hill Wind Farm\",\"DIAMOND WIND LIMITED\",\"PRO-000251\",\"TEC Register\",0.0,4.5],[\"Kemsley_PIVOTED POWER LLP\",1073,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Kemsley\",\"PIVOTED POWER LLP\",\"PRO-000235\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Kennoxhead Wind Farm Extension_KENNOXHEAD WIND FARM LIMITED\",1314,60.0,0.0,-19.73104,19.73104,63.200000000000003,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Kennoxhead Wind Farm Extension\",\"KENNOXHEAD WIND FARM LIMITED\",\"PRO-000482\",\"TEC Register\",0.0,60.0],[\"Kilbraur Wind Farm_KILBRAUR WIND ENERGY LIMITED\",1796,67.0,0.0,-22.010099999999998,22.010099999999998,70.5,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Kilbraur Wind Farm\",\"KILBRAUR WIND ENERGY LIMITED\",\"PRO-000226\",\"TEC Register\",0.0,67.0],[\"Kilgallioch Wind Farm_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",1098,274.0,0.0,-90.038479999999993,90.038479999999993,288.399999999999977,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Kilgallioch Wind Farm\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-000065\",\"TEC Register\",0.0,274.0],[\"Kilmorack (part of the Beauly Cascade)_SSE GENERATION LIMITED\",1139,20.0,0.0,-6.58742,6.58742,21.100000000000001,1.0,false,null,false,null,true,\"static\",true,\"Hydro\",\"hydr\",\"Kilmorack (part of the Beauly Cascade)\",\"SSE GENERATION LIMITED\",\"PRO-000172\",\"TEC Register\",0.0,20.0],[\"Kype Muir_Onpath Energy Limited (KYPE MUIR WIND FARM) LIMITED\",372,88.400000000000006,0.0,-29.065819999999995,29.065819999999995,93.099999999999994,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Kype Muir\",\"Onpath Energy Limited (KYPE MUIR WIND FARM) LIMITED\",\"PRO-000316\",\"TEC Register\",0.0,88.400000000000006],[\"Lakeside Energy Drax_LAKESIDE ENERGY STORAGE LIMITED\",557,99.900000000000006,0.0,-32.843440000000001,32.843440000000001,105.200000000000003,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Lakeside Energy Drax\",\"LAKESIDE ENERGY STORAGE LIMITED\",\"PRO-001522\",\"TEC Register\",-99.900000000000006,99.900000000000006],[\"Limekiln_Limekiln Extension Limited\",1208,106.0,0.0,-34.841519999999996,34.841519999999996,111.599999999999994,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;Wind Onshore\",\"stor\",\"Limekiln\",\"Limekiln Extension Limited\",\"PRO-000515-1\",\"TEC Register\",-63.600000000000001,106.0],[\"Lincs Offshore Wind Farm_LINCS WIND FARM LIMITED\",1949,265.0,0.0,-87.072579999999988,87.072579999999988,278.899999999999977,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Lincs Offshore Wind Farm\",\"LINCS WIND FARM LIMITED\",\"PRO-000215\",\"TEC Register\",0.0,265.0],[\"Lochay (Part of Killin Cascade Hydro Scheme)_SSE GENERATION LIMITED\",1234,45.0,0.0,-14.798279999999998,14.798279999999998,47.399999999999999,1.0,false,null,false,null,true,\"static\",true,\"Hydro\",\"hydr\",\"Lochay (Part of Killin Cascade Hydro Scheme)\",\"SSE GENERATION LIMITED\",\"PRO-000174-1\",\"TEC Register\",0.0,45.0],[\"Lochluichart_LZN LIMITED\",403,69.0,0.0,-22.665719999999997,22.665719999999997,72.599999999999994,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Lochluichart\",\"LZN LIMITED\",\"PRO-000227\",\"TEC Register\",0.0,69.0],[\"London Array Offshore Wind Farm_LONDON ARRAY LIMITED\",338,630.0,0.0,-207.05104,207.05104,663.200000000000045,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"London Array Offshore Wind Farm\",\"LONDON ARRAY LIMITED\",\"PRO-000201\",\"TEC Register\",0.0,630.0],[\"Luichart (part of the Conon Cascade)_SSE GENERATION LIMITED\",1259,34.0,0.0,-11.176759999999998,11.176759999999998,35.799999999999997,1.0,false,null,false,null,true,\"static\",true,\"Hydro\",\"hydr\",\"Luichart (part of the Conon Cascade)\",\"SSE GENERATION LIMITED\",\"PRO-000175\",\"TEC Register\",0.0,34.0],[\"Mark Hill Wind Farm_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",1275,53.0,0.0,-17.420759999999998,17.420759999999998,55.799999999999997,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Mark Hill Wind Farm\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-000066\",\"TEC Register\",0.0,53.0],[\"Middle Muir Wind Farm_OnPath Energy Limited (MIDDLE MUIR WIND FARM) LIMITED\",1314,51.0,0.0,-16.765139999999999,16.765139999999999,53.700000000000003,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Middle Muir Wind Farm\",\"OnPath Energy Limited (MIDDLE MUIR WIND FARM) LIMITED\",\"PRO-000321\",\"TEC Register\",0.0,51.0],[\"Millennium Wind_MILLENNIUM WIND ENERGY LIMITED\",1324,65.0,0.0,-21.354479999999999,21.354479999999999,68.400000000000006,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Millennium Wind\",\"MILLENNIUM WIND ENERGY LIMITED\",\"PRO-000530\",\"TEC Register\",0.0,65.0],[\"Minnygap_MINNYGAP ENERGY LIMITED\",1332,25.0,0.0,-8.21086,8.21086,26.300000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Minnygap\",\"MINNYGAP ENERGY LIMITED\",\"PRO-000262\",\"TEC Register\",0.0,25.0],[\"Monk Fryston Tertiary Connection_HD777FRY LTD\",1339,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Monk Fryston Tertiary Connection\",\"HD777FRY LTD\",\"PRO-000479\",\"TEC Register\",-57.0,57.0],[\"Moray East Offshore Wind Farm_MORAY OFFSHORE WINDFARM (EAST) LIMITED\",1394,900.0,0.0,-295.778279999999995,295.778279999999995,947.399999999999977,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Moray East Offshore Wind Farm\",\"MORAY OFFSHORE WINDFARM (EAST) LIMITED\",\"PRO-000533\",\"TEC Register\",0.0,900.0],[\"Moray West Offshore Windfarm_MORAY OFFSHORE WINDFARM (WEST) LIMITED\",1361,860.0,0.0,-282.63465999999994,282.63465999999994,905.299999999999954,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Moray West Offshore Windfarm\",\"MORAY OFFSHORE WINDFARM (WEST) LIMITED\",\"PRO-001130\",\"TEC Register\",0.0,860.0],[\"Mossford (part of the Conon Cascade)_SSE GENERATION LIMITED\",1359,18.699999999999999,0.0,-6.150339999999999,6.150339999999999,19.699999999999999,1.0,false,null,false,null,true,\"static\",true,\"Hydro\",\"hydr\",\"Mossford (part of the Conon Cascade)\",\"SSE GENERATION LIMITED\",\"PRO-000176\",\"TEC Register\",0.0,18.699999999999999],[\"Nant_SSE GENERATION LIMITED\",1378,15.0,0.0,-4.93276,4.93276,15.800000000000001,1.0,false,null,false,null,true,\"static\",true,\"Hydro\",\"hydr\",\"Nant\",\"SSE GENERATION LIMITED\",\"PRO-000177\",\"TEC Register\",0.0,15.0],[\"Native River (Capenhurst)_NATIVE RIVER LTD\",271,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Native River (Capenhurst)\",\"NATIVE RIVER LTD\",\"PRO-001557\",\"TEC Register\",-57.0,57.0],[\"Neart Na Gaoithe Offshore Wind Farm_NEART NA GAOITHE OFFSHORE WIND LIMITED\",477,448.0,0.0,-147.233519999999999,147.233519999999999,471.600000000000023,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Neart Na Gaoithe Offshore Wind Farm\",\"NEART NA GAOITHE OFFSHORE WIND LIMITED\",\"PRO-000273\",\"TEC Register\",0.0,448.0],[\"Nursling Tertiary_NURSLING ENERGY TWO LIMITED\",1448,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Nursling Tertiary\",\"NURSLING ENERGY TWO LIMITED\",\"PRO-001051\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Ocker Hill Tertiary Connection_HD143OCK LTD\",1451,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Ocker Hill Tertiary Connection\",\"HD143OCK LTD\",\"PRO-000462\",\"TEC Register\",-57.0,57.0],[\"Orrin (part of the Conon Cascade)_SSE GENERATION LIMITED\",1473,18.0,0.0,-5.900579999999999,5.900579999999999,18.899999999999999,1.0,false,null,false,null,true,\"static\",true,\"Hydro\",\"hydr\",\"Orrin (part of the Conon Cascade)\",\"SSE GENERATION LIMITED\",\"PRO-000178\",\"TEC Register\",0.0,18.0],[\"Pen Y Cymoedd Wind Farm_PEN Y CYMOEDD WIND FARM LIMITED\",1609,228.0,0.0,-74.927999999999997,74.927999999999997,240.0,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Pen Y Cymoedd Wind Farm\",\"PEN Y CYMOEDD WIND FARM LIMITED\",\"PRO-000217\",\"TEC Register\",0.0,228.0],[\"Pencloe Windfarm_PENCLOE WIND ENERGY LIMITED\",1546,81.0,0.0,-26.630659999999999,26.630659999999999,85.299999999999997,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Pencloe Windfarm\",\"PENCLOE WIND ENERGY LIMITED\",\"PRO-000323-1\",\"TEC Register\",0.0,81.0],[\"Pogbie Wind Farm_POGBIE WIND FARM (GRID) LIMITED\",1547,9.6,0.0,-3.15322,3.15322,10.1,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Pogbie Wind Farm\",\"POGBIE WIND FARM (GRID) LIMITED\",\"PRO-000263\",\"TEC Register\",0.0,9.6],[\"Race Bank Wind Farm_RACE BANK WIND FARM LIMITED\",1949,565.0,0.0,-185.665340000000015,185.665340000000015,594.700000000000046,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Race Bank Wind Farm\",\"RACE BANK WIND FARM LIMITED\",\"PRO-000213\",\"TEC Register\",0.0,565.0],[\"Rampion Offshore Wind Farm_RAMPION OFFSHORE WIND LIMITED\",166,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Rampion Offshore Wind Farm\",\"RAMPION OFFSHORE WIND LIMITED\",\"PRO-000248\",\"TEC Register\",0.0,400.0],[\"Richborough 1_RICHBOROUGH ENERGY PARK LIMITED\",1611,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Richborough 1\",\"RICHBOROUGH ENERGY PARK LIMITED\",\"PRO-001165\",\"TEC Register\",-50.0,50.0],[\"Richborough 2_RICHBOROUGH ENERGY PARK LIMITED\",1611,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Richborough 2\",\"RICHBOROUGH ENERGY PARK LIMITED\",\"PRO-001164\",\"TEC Register\",-50.0,50.0],[\"SSE Ferrybridge BESS_SSE FERRYBRIDGE BATTERY LIMITED\",729,150.0,0.0,-49.296379999999999,49.296379999999999,157.900000000000006,1.0,false,null,false,null,true,\"static\",true,\"Demand;Energy Storage System\",\"stg\",\"SSE Ferrybridge BESS\",\"SSE FERRYBRIDGE BATTERY LIMITED\",\"PRO-001614\",\"TEC Register\",-150.0,150.0],[\"Sandy Knowe Wind Farm_SANDY KNOWE WIND FARM LIMITED\",1647,86.400000000000006,0.0,-28.378979999999999,28.378979999999999,90.900000000000006,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Sandy Knowe Wind Farm\",\"SANDY KNOWE WIND FARM LIMITED\",\"PRO-000345-1\",\"TEC Register\",0.0,86.400000000000006],[\"Sanquhar Wind Farm_SANQUHAR COMMUNITY WIND COMPANY LIMITED\",1746,30.0,0.0,-9.86552,9.86552,31.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Sanquhar Wind Farm\",\"SANQUHAR COMMUNITY WIND COMPANY LIMITED\",\"PRO-001366\",\"TEC Register\",0.0,30.0],[\"Seagreen 1 Offshore Wind Farm_Seagreen Wind Energy Limited\",1844,1075.0,0.0,-353.285519999999963,353.285519999999963,1131.599999999999909,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Seagreen 1 Offshore Wind Farm\",\"Seagreen Wind Energy Limited\",\"PRO-000527\",\"TEC Register\",0.0,1075.0],[\"Sheringham Shoal Offshore Wind Farm_SCIRA OFFSHORE ENERGY LIMITED\",1434,315.0,0.0,-103.52552,103.52552,331.600000000000023,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Sheringham Shoal Offshore Wind Farm\",\"SCIRA OFFSHORE ENERGY LIMITED\",\"PRO-000211\",\"TEC Register\",0.0,315.0],[\"Sizing John (Rainhill)_SIZING JOHN LIMITED\",1575,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Sizing John (Rainhill)\",\"SIZING JOHN LIMITED\",\"PRO-001581-1\",\"TEC Register\",-57.0,57.0],[\"Sloy G2 and G3_SSE GENERATION LIMITED\",1738,80.0,0.0,-26.287240000000001,26.287240000000001,84.200000000000003,1.0,false,null,false,null,true,\"static\",true,\"Hydro\",\"hydr\",\"Sloy G2 and G3\",\"SSE GENERATION LIMITED\",\"PRO-000182\",\"TEC Register\",0.0,80.0],[\"Sofia Offshore Wind Farm_SOFIA OFFSHORE WIND FARM LIMITED\",1163,1320.0,0.0,-433.801899999999989,433.801899999999989,1389.5,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Sofia Offshore Wind Farm\",\"SOFIA OFFSHORE WIND FARM LIMITED\",\"PRO-000404\",\"TEC Register\",0.0,1320.0],[\"South Kyle Wind Farm_SOUTH KYLE WIND FARM LIMITED\",1390,235.0,0.0,-77.238280000000003,77.238280000000003,247.400000000000006,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"South Kyle Wind Farm\",\"SOUTH KYLE WIND FARM LIMITED\",\"PRO-000137\",\"TEC Register\",0.0,235.0],[\"Strathy North Wind_STRATHY WIND FARM LIMITED\",1806,67.650000000000006,0.0,-22.228639999999999,22.228639999999999,71.200000000000003,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Strathy North Wind\",\"STRATHY WIND FARM LIMITED\",\"PRO-001553\",\"TEC Register\",0.0,67.700000000000003],[\"Stronelairg_STRONELAIRG WIND FARM LIMITED\",1803,227.800000000000011,0.0,-74.865560000000002,74.865560000000002,239.800000000000011,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Stronelairg\",\"STRONELAIRG WIND FARM LIMITED\",\"PRO-000184\",\"TEC Register\",0.0,227.800000000000011],[\"Sundon_SUNDON GREEN LIMITED\",1818,39.899999999999999,0.0,-13.112399999999999,13.112399999999999,42.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Sundon\",\"SUNDON GREEN LIMITED\",\"PRO-000473\",\"TEC Register\",-39.899999999999999,39.899999999999999],[\"Sundon Pivoted Power_PIVOTED POWER LLP\",1821,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"PV Array (Photo Voltaic\\/solar)\",\"pv\",\"Sundon Pivoted Power\",\"PIVOTED POWER LLP\",\"PRO-001123\",\"TEC Register\",0.0,49.899999999999999],[\"Thornton Facility_BALWEN LIMITED\",1860,99.980000000000004,0.0,-32.843440000000001,32.843440000000001,105.200000000000003,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Thornton Facility\",\"BALWEN LIMITED\",\"PRO-001484-1\",\"TEC Register\",-60.0,100.0],[\"Toddleburn Wind Farm_SSE TODDLEBURN LIMITED\",1885,27.600000000000001,0.0,-9.08502,9.08502,29.100000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Toddleburn Wind Farm\",\"SSE TODDLEBURN LIMITED\",\"PRO-000185\",\"TEC Register\",0.0,27.600000000000001],[\"Tralorg Wind Farm_TRALORG WIND FARM LIMITED\",1913,20.0,0.0,-6.58742,6.58742,21.100000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Tralorg Wind Farm\",\"TRALORG WIND FARM LIMITED\",\"PRO-000357\",\"TEC Register\",0.0,20.0],[\"Triton Knoll Offshore Wind Farm_TRITON KNOLL OFFSHORE WIND FARM LIMITED\",119,824.0,0.0,-270.802279999999996,270.802279999999996,867.399999999999977,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Triton Knoll Offshore Wind Farm\",\"TRITON KNOLL OFFSHORE WIND FARM LIMITED\",\"PRO-000193\",\"TEC Register\",0.0,824.0],[\"Twentyshilling Wind Farm_TWENTYSHILLING LIMITED\",828,37.799999999999997,0.0,-12.425559999999999,12.425559999999999,39.799999999999997,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Twentyshilling Wind Farm\",\"TWENTYSHILLING LIMITED\",\"PRO-001365\",\"TEC Register\",0.0,37.799999999999997],[\"Uskmouth_USKMOUTH ENERGY STORAGE LIMITED\",1930,349.899999999999977,0.0,-114.983260000000001,114.983260000000001,368.300000000000011,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Uskmouth\",\"USKMOUTH ENERGY STORAGE LIMITED\",\"PRO-000220\",\"TEC Register\",-349.899999999999977,349.899999999999977],[\"Viking Wind Farm_VIKING ENERGY WIND FARM LLP\",1084,434.0,0.0,-142.612959999999987,142.612959999999987,456.800000000000011,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Viking Wind Farm\",\"VIKING ENERGY WIND FARM LLP\",\"PRO-000338\",\"TEC Register\",0.0,434.0],[\"Walney 3 Offshore Wind Farm_WALNEY EXTENSION LIMITED\",1312,330.0,0.0,-108.458279999999988,108.458279999999988,347.399999999999977,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Walney 3 Offshore Wind Farm\",\"WALNEY EXTENSION LIMITED\",\"PRO-000239\",\"TEC Register\",0.0,330.0],[\"Walney 4 Offshore Wind Farm_WALNEY EXTENSION LIMITED\",1312,330.0,0.0,-108.458279999999988,108.458279999999988,347.399999999999977,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Walney 4 Offshore Wind Farm\",\"WALNEY EXTENSION LIMITED\",\"PRO-000240\",\"TEC Register\",0.0,330.0],[\"Walney I Offshore Wind Farm_WALNEY (UK) OFFSHORE WINDFARMS LIMITED\",1312,182.0,0.0,-59.817519999999995,59.817519999999995,191.599999999999994,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Walney I Offshore Wind Farm\",\"WALNEY (UK) OFFSHORE WINDFARMS LIMITED\",\"PRO-000221\",\"TEC Register\",0.0,182.0],[\"Walney II Offshore Wind Farm_WALNEY (UK) OFFSHORE WINDFARMS LIMITED\",1312,182.0,0.0,-59.817519999999995,59.817519999999995,191.599999999999994,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Walney II Offshore Wind Farm\",\"WALNEY (UK) OFFSHORE WINDFARMS LIMITED\",\"PRO-000222\",\"TEC Register\",0.0,182.0],[\"Walpole_HOLLYGREEN ENERGYFARM LIMITED\",1949,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Walpole\",\"HOLLYGREEN ENERGYFARM LIMITED\",\"PRO-001114-1\",\"TEC Register\",-29.899999999999999,49.899999999999999],[\"Warley (tertiary)_WARLEY GREEN LIMITED\",1959,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Warley (tertiary)\",\"WARLEY GREEN LIMITED\",\"PRO-000555\",\"TEC Register\",-34.200000000000003,57.0],[\"Whitelee_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",2046,305.0,0.0,-100.247420000000005,100.247420000000005,321.100000000000023,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Whitelee\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-000067-1\",\"TEC Register\",0.0,305.0],[\"Whiteside Hill Wind Farm_WHITESIDE HILL WINDFARM (SCOTLAND) LIMITED\",828,27.0,0.0,-8.866479999999999,8.866479999999999,28.399999999999999,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Whiteside Hill Wind Farm\",\"WHITESIDE HILL WINDFARM (SCOTLAND) LIMITED\",\"PRO-000267\",\"TEC Register\",0.0,27.0],[\"Wilton Lion BESS_SEMBCORP (WILTON BESS) LIMITED\",879,150.0,0.0,-49.296379999999999,49.296379999999999,157.900000000000006,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Wilton Lion BESS\",\"SEMBCORP (WILTON BESS) LIMITED\",\"PRO-001048\",\"TEC Register\",-150.0,150.0],[\"Windy Rig Wind Farm_WINDY RIG WIND FARM LIMITED\",132,42.799999999999997,0.0,-14.080219999999999,14.080219999999999,45.100000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Windy Rig Wind Farm\",\"WINDY RIG WIND FARM LIMITED\",\"PRO-000374\",\"TEC Register\",0.0,42.799999999999997],[\"Windy Standard II (Brockloch Rig) Wind Farm_BROCKLOCH RIG WINDFARM LIMITED\",590,61.5,0.0,-20.199339999999999,20.199339999999999,64.700000000000003,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Windy Standard II (Brockloch Rig) Wind Farm\",\"BROCKLOCH RIG WINDFARM LIMITED\",\"PRO-000233\",\"TEC Register\",0.0,61.5],[\"Wishaw Energy Storage Facility_ZENOBE WISHAW LIMITED\",2037,49.950000000000003,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Wishaw Energy Storage Facility\",\"ZENOBE WISHAW LIMITED\",\"PRO-001433\",\"TEC Register\",-50.0,50.0],[\"Zenobe Blackhillock 300 MW_ZENOBE BLACKHILLOCK LIMITED\",141,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Zenobe Blackhillock 300 MW\",\"ZENOBE BLACKHILLOCK LIMITED\",\"PRO-001624-1\",\"TEC Register\",-200.0,200.0],[\"Zenobe Kilmarnock South_ZENOBE KILMARNOCK SOUTH LIMITED\",1108,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Zenobe Kilmarnock South\",\"ZENOBE KILMARNOCK SOUTH LIMITED\",\"PRO-001687\",\"TEC Register\",-300.0,300.0],[\"North Kyle New Cumnock_NORTH KYLE WIND FARM LIMITED\",1428,79.0,0.0,-25.97504,25.97504,83.200000000000003,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"stor\",\"North Kyle New Cumnock\",\"NORTH KYLE WIND FARM LIMITED\",\"PRO-000474-1\",\"TEC Register\",0.0,79.0],[\"Neilston 132_NEILSTON ENERGY LIMITED\",1400,150.0,0.0,-49.296379999999999,49.296379999999999,157.900000000000006,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Neilston 132\",\"NEILSTON ENERGY LIMITED\",\"PRO-001343\",\"TEC Register\",-150.0,150.0],[\"North Kyle New Cumnock_NORTH KYLE WIND FARM LIMITED\",1428,212.0,0.0,-69.683039999999991,69.683039999999991,223.199999999999989,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"stor\",\"North Kyle New Cumnock\",\"NORTH KYLE WIND FARM LIMITED\",\"PRO-000474-2\",\"TEC Register\",0.0,212.0],[\"Whitelee Extension_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",2050,238.0,0.0,-78.206099999999992,78.206099999999992,250.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;Hydrogen;PV Array (Photo Voltaic\\/solar);Wind Onshore\",\"stor\",\"Whitelee Extension\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-000068\",\"TEC Register\",-142.800000000000011,238.0],[\"Cleve Hill Solar Park_CLEVE HILL SOLAR PARK LIMITED\",338,350.0,0.0,-115.014479999999978,115.014479999999978,368.399999999999977,1.0,false,null,false,null,true,\"static\",true,\"Demand;Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Cleve Hill Solar Park\",\"CLEVE HILL SOLAR PARK LIMITED\",\"PRO-001097\",\"TEC Register\",-210.0,350.0],[\"Iron Acton_IRON ACTON GREEN LIMITED\",1026,20.600000000000001,0.0,-6.77474,6.77474,21.699999999999999,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Iron Acton\",\"IRON ACTON GREEN LIMITED\",\"PRO-000491-2\",\"TEC Register\",-12.4,20.600000000000001],[\"Cryogenic Battery System (Synchronous)_CRYOBATTERY ONE LIMITED\",279,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;Reactive Compensation\",\"stor\",\"Cryogenic Battery System (Synchronous)\",\"CRYOBATTERY ONE LIMITED\",\"PRO-000549-2\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Menter Mon Morlais Anglesey Marine Energy_Menter M\\u00f4n Morlais Limited\",1528,40.0,0.0,-13.14362,13.14362,42.100000000000001,1.0,false,null,false,null,true,\"static\",true,\"Tidal\",\"reng\",\"Menter Mon Morlais Anglesey Marine Energy\",\"Menter M\\u00f4n Morlais Limited\",\"PRO-001134-1\",\"TEC Register\",0.0,40.0],[\"Seagreen Phase 1A_SEAGREEN 1A LIMITED\",384,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Seagreen Phase 1A\",\"SEAGREEN 1A LIMITED\",\"PRO-000703\",\"TEC Register\",0.0,500.0],[\"Whitegate Tertiary Connection_HD144WHI LTD\",1990,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Whitegate Tertiary Connection\",\"HD144WHI LTD\",\"PRO-000512\",\"TEC Register\",-57.0,57.0],[\"Indian Queens_PIVOTED POWER LLP\",1003,47.5,0.0,-15.609999999999999,15.609999999999999,50.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Indian Queens\",\"PIVOTED POWER LLP\",\"PRO-000225\",\"TEC Register\",-47.5,47.5],[\"Legacy Tertiary Connection_HD639LEG LIMITED\",1186,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Legacy Tertiary Connection\",\"HD639LEG LIMITED\",\"PRO-001171\",\"TEC Register\",-57.0,57.0],[\"Minety_HB411MIN Limited\",1329,47.5,0.0,-15.609999999999999,15.609999999999999,50.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Minety\",\"HB411MIN Limited\",\"PRO-000454\",\"TEC Register\",-47.5,47.5],[\"St Dennis Hendra_SAMBAR POWER LIMITED\",1003,47.5,0.0,-15.609999999999999,15.609999999999999,50.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"St Dennis Hendra\",\"SAMBAR POWER LIMITED\",\"PRO-001133\",\"TEC Register\",-47.5,47.5],[\"Fairholme BESS_HB411MIN Limited\",1329,47.5,0.0,-15.609999999999999,15.609999999999999,50.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Fairholme BESS\",\"HB411MIN Limited\",\"PRO-001625\",\"TEC Register\",-47.5,47.5],[\"Dogger Bank Project C_DOGGERBANK OFFSHORE WIND FARM PROJECT 3 PROJCO LIMITED\",1163,1200.0,0.0,-394.371039999999994,394.371039999999994,1263.200000000000045,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Dogger Bank Project C\",\"DOGGERBANK OFFSHORE WIND FARM PROJECT 3 PROJCO LIMITED\",\"PRO-000409\",\"TEC Register\",0.0,1200.0],[\"Pond Hill Farm 1_PD688IRO LTD\",1329,47.5,0.0,-15.609999999999999,15.609999999999999,50.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Pond Hill Farm 1\",\"PD688IRO LTD\",\"PRO-001637\",\"TEC Register\",-47.5,47.5],[\"Sheaf Energy_SHEAF ENERGY LIMITED\",1611,249.0,0.0,-81.827619999999996,81.827619999999996,262.100000000000023,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Sheaf Energy\",\"SHEAF ENERGY LIMITED\",\"PRO-001745\",\"TEC Register\",-249.0,249.0],[\"Pond Hill Farm 2 BESS_PD688IRO LTD\",1329,47.5,0.0,-15.609999999999999,15.609999999999999,50.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Pond Hill Farm 2 BESS\",\"PD688IRO LTD\",\"PRO-001635\",\"TEC Register\",-47.5,47.5],[\"Somerford_PD688IRO LTD\",1329,47.5,0.0,-15.609999999999999,15.609999999999999,50.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Somerford\",\"PD688IRO LTD\",\"PRO-001631\",\"TEC Register\",-28.5,47.5],[\"Mill Hill Tertiary Connection_HB333MIL LTD\",1321,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Mill Hill Tertiary Connection\",\"HB333MIL LTD\",\"PRO-000493\",\"TEC Register\",-57.0,57.0],[\"Mannington Tertiary_MANNINGTON ENERGY CENTRE LIMITED\",1282,47.5,0.0,-15.609999999999999,15.609999999999999,50.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Mannington Tertiary\",\"MANNINGTON ENERGY CENTRE LIMITED\",\"PRO-000464\",\"TEC Register\",-47.5,47.5],[\"Monk Fryston SSE_SSE BATTERY MONK FRYSTON LIMITED\",1338,320.0,0.0,-105.148960000000002,105.148960000000002,336.800000000000011,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Monk Fryston SSE\",\"SSE BATTERY MONK FRYSTON LIMITED\",\"PRO-001627\",\"TEC Register\",-320.0,320.0],[\"Wymondley Solar Farm_AGR SOLAR 4 LIMITED\",2084,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Wymondley Solar Farm\",\"AGR SOLAR 4 LIMITED\",\"PRO-001105\",\"TEC Register\",-30.0,50.0],[\"Mannington_PIVOTED POWER LLP\",1282,47.5,0.0,-15.609999999999999,15.609999999999999,50.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Mannington\",\"PIVOTED POWER LLP\",\"PRO-001091\",\"TEC Register\",-28.5,47.5],[\"Vanguard_NORFOLK VANGUARD WEST LIMITED\",1389,1320.0,0.0,-433.801899999999989,433.801899999999989,1389.5,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Vanguard\",\"NORFOLK VANGUARD WEST LIMITED\",\"PRO-000459\",\"TEC Register\",0.0,1320.0],[\"Norwich_PIVOTED POWER LLP\",1439,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Norwich\",\"PIVOTED POWER LLP\",\"PRO-001077\",\"TEC Register\",-34.200000000000003,57.0],[\"Norwich Yare_ASHGREEN ENERGYFARM LIMITED\",1439,49.5,0.0,-16.265619999999998,16.265619999999998,52.100000000000001,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Norwich Yare\",\"ASHGREEN ENERGYFARM LIMITED\",\"PRO-001076\",\"TEC Register\",-29.699999999999999,49.5],[\"East Anglia Three_EAST ANGLIA THREE LIMITED\",196,1200.0,0.0,-394.371039999999994,394.371039999999994,1263.200000000000045,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"East Anglia Three\",\"EAST ANGLIA THREE LIMITED\",\"PRO-000270-1\",\"TEC Register\",0.0,1200.0],[\"Inch Cape Offshore Wind Farm Platform 1_INCH CAPE OFFSHORE LIMITED\",384,540.0,0.0,-177.45447999999999,177.45447999999999,568.399999999999977,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Inch Cape Offshore Wind Farm Platform 1\",\"INCH CAPE OFFSHORE LIMITED\",\"PRO-000348\",\"TEC Register\",0.0,540.0],[\"Inch Cape Offshore Wind Farm Platform 2_INCH CAPE OFFSHORE LIMITED\",384,540.0,0.0,-177.45447999999999,177.45447999999999,568.399999999999977,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Inch Cape Offshore Wind Farm Platform 2\",\"INCH CAPE OFFSHORE LIMITED\",\"PRO-000349\",\"TEC Register\",0.0,540.0],[\"Zenobe Blackhillock 300 MW_ZENOBE BLACKHILLOCK LIMITED\",141,100.0,0.0,-32.874659999999999,32.874659999999999,105.299999999999997,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Zenobe Blackhillock 300 MW\",\"ZENOBE BLACKHILLOCK LIMITED\",\"PRO-001624-2\",\"TEC Register\",-100.0,100.0],[\"Iron Acton_HD000ACT LTD\",1026,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Iron Acton\",\"HD000ACT LTD\",\"PRO-000455-1\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Coylton 275kV Greener Grid Park_COYLTON ENERGY LIMITED\",426,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Coylton 275kV Greener Grid Park\",\"COYLTON ENERGY LIMITED\",\"PRO-001551-1\",\"TEC Register\",-50.0,50.0],[\"Landulph_PIVOTED POWER LLP\",1178,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Landulph\",\"PIVOTED POWER LLP\",\"PRO-001131-1\",\"TEC Register\",-29.899999999999999,49.899999999999999],[\"Bramford Tertiary_BRAMFORD GREEN LIMITED\",197,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Bramford Tertiary\",\"BRAMFORD GREEN LIMITED\",\"PRO-000397-1\",\"TEC Register\",-29.899999999999999,49.899999999999999],[\"Sanquhar II Wind Farm_SANQUHAR II COMMUNITY WIND CO LTD\",1657,137.0,0.0,-45.019239999999996,45.019239999999996,144.199999999999989,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Sanquhar II Wind Farm\",\"SANQUHAR II COMMUNITY WIND CO LTD\",\"PRO-000352-1\",\"TEC Register\",0.0,137.0],[\"Aberarder Wind Farm_ABERARDER WIND FARM LLP\",2,49.990000000000002,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Aberarder Wind Farm\",\"ABERARDER WIND FARM LLP\",\"PRO-000368\",\"TEC Register\",0.0,50.0],[\"Sizing John (Rainhill)_SIZING JOHN LIMITED\",1575,85.5,0.0,-28.097999999999999,28.097999999999999,90.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Sizing John (Rainhill)\",\"SIZING JOHN LIMITED\",\"PRO-001581-2\",\"TEC Register\",-85.5,85.5],[\"Strathy Wood Wind Farm_RWE Renewables UK Onshore Wind Limited\",1815,9.1,0.0,-2.99712,2.99712,9.6,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Strathy Wood Wind Farm\",\"RWE Renewables UK Onshore Wind Limited\",\"PRO-000154-2\",\"TEC Register\",0.0,9.1],[\"Strathy Wood Wind Farm_RWE Renewables UK Onshore Wind Limited\",1815,54.399999999999999,0.0,-17.889059999999997,17.889059999999997,57.299999999999997,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Strathy Wood Wind Farm\",\"RWE Renewables UK Onshore Wind Limited\",\"PRO-000154-1\",\"TEC Register\",0.0,54.399999999999999],[\"Hornsea Power Station 3_HORNSEA PROJECT THREE (UK) LIMITED_U1\",1439,1125.0,0.0,-369.707240000000013,369.707240000000013,1184.200000000000045,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Hornsea Power Station 3\",\"HORNSEA PROJECT THREE (UK) LIMITED\",\"PRO-000434-1\",\"TEC Register\",0.0,1125.0],[\"Hornsea Power Station 3_HORNSEA PROJECT THREE (UK) LIMITED_U2\",1439,1125.0,0.0,-369.707240000000013,369.707240000000013,1184.200000000000045,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Hornsea Power Station 3\",\"HORNSEA PROJECT THREE (UK) LIMITED\",\"PRO-000434-1\",\"TEC Register\",0.0,1125.0],[\"Deeside Power Station_DEESIDE POWER (UK) LIMITED\",400,190.0,0.0,-62.439999999999998,62.439999999999998,200.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;Reactive Compensation\",\"gas\",\"Deeside Power Station\",\"DEESIDE POWER (UK) LIMITED\",\"PRO-001062\",\"TEC Register\",-190.0,190.0],[\"Braintree (Tertiary)_CSE22 LIMITED\",179,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Braintree (Tertiary)\",\"CSE22 LIMITED\",\"PRO-001043\",\"TEC Register\",-29.899999999999999,49.899999999999999],[\"WELBAR ENERGY STORAGE_WELBAR ENERGY STORAGE LIMITED\",905,349.899999999999977,0.0,-114.983260000000001,114.983260000000001,368.300000000000011,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"WELBAR ENERGY STORAGE\",\"WELBAR ENERGY STORAGE LIMITED\",\"PRO-001735-1\",\"TEC Register\",-349.899999999999977,349.899999999999977],[\"Fleet (Tertiary)_CSE23 LIMITED\",763,47.5,0.0,-15.609999999999999,15.609999999999999,50.0,1.0,false,null,false,null,true,\"static\",true,\"PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Fleet (Tertiary)\",\"CSE23 LIMITED\",\"PRO-001087\",\"TEC Register\",0.0,47.5],[\"Kilmarnock BESS_Kilmarnock Flexpower Ltd\",1106,350.0,0.0,-115.014479999999978,115.014479999999978,368.399999999999977,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Kilmarnock BESS\",\"Kilmarnock Flexpower Ltd\",\"PRO-001836\",\"TEC Register\",-350.0,350.0],[\"Priestgill Wind Farm_PRIESTGILL WIND FARM LIMITED\",668,43.630000000000002,0.0,-14.329979999999999,14.329979999999999,45.899999999999999,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Priestgill Wind Farm\",\"PRIESTGILL WIND FARM LIMITED\",\"PRO-000448\",\"TEC Register\",0.0,43.600000000000001],[\"Stranoch Wind Farm_Stranoch Windfarm Limited\",1791,102.0,0.0,-33.530279999999998,33.530279999999998,107.400000000000006,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Stranoch Wind Farm\",\"Stranoch Windfarm Limited\",\"PRO-000127\",\"TEC Register\",0.0,102.0],[\"Fleet EGH (Tertiary)_FLEET GREEN LIMITED\",763,47.5,0.0,-15.609999999999999,15.609999999999999,50.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Fleet EGH (Tertiary)\",\"FLEET GREEN LIMITED\",\"PRO-000544\",\"TEC Register\",-28.5,47.5],[\"Sanquhar II Wind Farm_SANQUHAR II COMMUNITY WIND CO LTD\",1657,113.0,0.0,-37.120579999999997,37.120579999999997,118.900000000000006,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Sanquhar II Wind Farm\",\"SANQUHAR II COMMUNITY WIND CO LTD\",\"PRO-000352-2\",\"TEC Register\",0.0,113.0],[\"MeyGen Tidal_Meygrid Limited\",814,28.0,0.0,-9.209899999999999,9.209899999999999,29.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;Tidal\",\"stor\",\"MeyGen Tidal\",\"Meygrid Limited\",\"PRO-000336-1\",\"TEC Register\",-16.800000000000001,28.0],[\"Chirmorie Wind Farm_CHIRMORIE WIND FARM LIMITED\",312,91.0,0.0,-29.908759999999997,29.908759999999997,95.799999999999997,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Chirmorie Wind Farm\",\"CHIRMORIE WIND FARM LIMITED\",\"PRO-000094\",\"TEC Register\",0.0,91.0],[\"Indian Queens Energy Centre_IQ ENERGY CENTRE LIMITED\",1003,47.5,0.0,-15.609999999999999,15.609999999999999,50.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Indian Queens Energy Centre\",\"IQ ENERGY CENTRE LIMITED\",\"PRO-001371\",\"TEC Register\",-28.5,47.5],[\"Bradford West 100MW_OLD ALLEN ROAD BESS LIMITED\",184,100.0,0.0,-32.874659999999999,32.874659999999999,105.299999999999997,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Bradford West 100MW\",\"OLD ALLEN ROAD BESS LIMITED\",\"PRO-001874\",\"TEC Register\",-100.0,100.0],[\"Flash Solar Farm_ELEMENTS GREEN TRENT LTD\",1768,360.0,0.0,-118.292579999999987,118.292579999999987,378.899999999999977,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Flash Solar Farm\",\"ELEMENTS GREEN TRENT LTD\",\"PRO-001634-1\",\"TEC Register\",-216.0,360.0],[\"Monets Garden_MONETS GARDEN BATTERY LTD\",1475,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Monets Garden\",\"MONETS GARDEN BATTERY LTD\",\"PRO-001082\",\"TEC Register\",-57.0,57.0],[\"Lairg II Wind Farm_LAIRG II LLP\",542,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Lairg II Wind Farm\",\"LAIRG II LLP\",\"PRO-001434\",\"TEC Register\",0.0,50.0],[\"Creag Riabhach Wind Farm_CREAG RIABHACH WIND FARM LTD\",446,12.6,0.0,-4.15226,4.15226,13.300000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Creag Riabhach Wind Farm\",\"CREAG RIABHACH WIND FARM LTD\",\"PRO-000109-2\",\"TEC Register\",0.0,12.6],[\"Warley_WARLEY BATTERY STORAGE LIMITED\",1959,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Warley\",\"WARLEY BATTERY STORAGE LIMITED\",\"PRO-001113\",\"TEC Register\",-57.0,57.0],[\"Thornton Facility_BALWEN LIMITED\",1861,99.980000000000004,0.0,-32.843440000000001,32.843440000000001,105.200000000000003,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Thornton Facility\",\"BALWEN LIMITED\",\"PRO-001484-2\",\"TEC Register\",-60.0,100.0],[\"Bramley BESS_BRAMLEY BESS LIMITED\",218,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Bramley BESS\",\"BRAMLEY BESS LIMITED\",\"PRO-001104-1\",\"TEC Register\",-50.0,50.0],[\"Worset PV & BESS Park_Worcestershire Solar 1 Limited\",922,37.5,0.0,-12.331899999999999,12.331899999999999,39.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Worset PV & BESS Park\",\"Worcestershire Solar 1 Limited\",\"PRO-001055\",\"TEC Register\",-22.5,37.5],[\"Berkswell Energy Storage_BERKSWELL BATTERY STORAGE LIMITED\",115,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Berkswell Energy Storage\",\"BERKSWELL BATTERY STORAGE LIMITED\",\"PRO-001788\",\"TEC Register\",-200.0,200.0],[\"Carrington_CARRINGTON STORAGE LIMITED\",279,680.0,0.0,-223.472759999999965,223.472759999999965,715.799999999999954,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Carrington\",\"CARRINGTON STORAGE LIMITED\",\"PRO-000276\",\"TEC Register\",-680.0,680.0],[\"Dersalloch Wind Farm Extension_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",527,85.0,0.0,-27.941899999999997,27.941899999999997,89.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;Wind Onshore\",\"stor\",\"Dersalloch Wind Farm Extension\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-000412\",\"TEC Register\",-51.0,85.0],[\"Highview Hunterston East Cryobattery_HVS SITECO LTD\",976,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,true,\"static\",true,\"Demand;Energy Storage System;Reactive Compensation\",\"stor\",\"Highview Hunterston East Cryobattery\",\"HVS SITECO LTD\",\"PRO-001348\",\"TEC Register\",-200.0,200.0],[\"Hopsrig Wind Farm_HOPSRIG WIND FARM LIMITED\",968,48.0,0.0,-15.766099999999998,15.766099999999998,50.5,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Hopsrig Wind Farm\",\"HOPSRIG WIND FARM LIMITED\",\"PRO-000318\",\"TEC Register\",0.0,48.0],[\"Kirkby_KIRKBY BATTERY STORAGE LTD\",1086,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Kirkby\",\"KIRKBY BATTERY STORAGE LTD\",\"PRO-001084-1\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Norton PV and BESS_Darlington Solar 1 Limited\",1442,40.899999999999999,0.0,-13.455819999999999,13.455819999999999,43.100000000000001,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Norton PV and BESS\",\"Darlington Solar 1 Limited\",\"PRO-001437\",\"TEC Register\",-24.5,40.899999999999999],[\"Walpole 2 (tertiary)_ENSO GREEN HOLDINGS R LIMITED\",1947,100.0,0.0,-32.874659999999999,32.874659999999999,105.299999999999997,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Walpole 2 (tertiary)\",\"ENSO GREEN HOLDINGS R LIMITED\",\"PRO-000505\",\"TEC Register\",-60.0,100.0],[\"West Weybridge_EL (WEST WEYBRIDGE) LIMITED\",2076,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"West Weybridge\",\"EL (WEST WEYBRIDGE) LIMITED\",\"PRO-004324\",\"TEC Register\",-57.0,57.0],[\"WindyHill Energy Storage Facility_Windyhill Grid 1 LTD\",2042,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"WindyHill Energy Storage Facility\",\"Windyhill Grid 1 LTD\",\"PRO-001696\",\"TEC Register\",-200.0,200.0],[\"Essendine_MALLARD PASS SOLAR FARM LIMITED\",1633,240.0,0.0,-78.861719999999991,78.861719999999991,252.599999999999994,1.0,false,null,false,null,true,\"static\",true,\"PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Essendine\",\"MALLARD PASS SOLAR FARM LIMITED\",\"PRO-001643\",\"TEC Register\",0.0,240.0],[\"MeyGen Tidal_Meygrid Limited\",814,43.0,0.0,-14.142659999999998,14.142659999999998,45.299999999999997,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;Tidal\",\"stor\",\"MeyGen Tidal\",\"Meygrid Limited\",\"PRO-000336-2\",\"TEC Register\",-25.800000000000001,43.0],[\"Kennoxhead Wind Farm_PERIGUS ENERGY UK LIMITED\",372,112.0,0.0,-36.80838,36.80838,117.900000000000006,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Kennoxhead Wind Farm\",\"PERIGUS ENERGY UK LIMITED\",\"PRO-000319\",\"TEC Register\",0.0,112.0],[\"Flash Solar Farm_ELEMENTS GREEN TRENT LTD\",1768,440.0,0.0,-144.611039999999974,144.611039999999974,463.199999999999989,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Flash Solar Farm\",\"ELEMENTS GREEN TRENT LTD\",\"PRO-001634-2\",\"TEC Register\",-264.0,440.0],[\"Berkswell (Tertiary)_ENSO GREEN HOLDINGS P  LIMITED\",115,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Berkswell (Tertiary)\",\"ENSO GREEN HOLDINGS P  LIMITED\",\"PRO-000516\",\"TEC Register\",-34.200000000000003,57.0],[\"Creyke Beck Battery 2_CBB SPV LIMITED\",451,28.5,0.0,-9.366,9.366,30.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Creyke Beck Battery 2\",\"CBB SPV LIMITED\",\"PRO-004060\",\"TEC Register\",-28.5,28.5],[\"Pembroke (spare bay)_Pembroke Green Limited\",1517,120.0,0.0,-39.430859999999996,39.430859999999996,126.299999999999997,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Pembroke (spare bay)\",\"Pembroke Green Limited\",\"PRO-000538\",\"TEC Register\",-120.0,120.0],[\"Thorpe Marsh 1 (Tertiary)_ENSO GREEN HOLDINGS I LIMITED\",1856,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Thorpe Marsh 1 (Tertiary)\",\"ENSO GREEN HOLDINGS I LIMITED\",\"PRO-000470\",\"TEC Register\",-34.200000000000003,57.0],[\"Barking BESS_O&G Solar (SPV 52) Limited\",75,99.900000000000006,0.0,-32.843440000000001,32.843440000000001,105.200000000000003,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Barking BESS\",\"O&G Solar (SPV 52) Limited\",\"PRO-003518\",\"TEC Register\",-99.900000000000006,99.900000000000006],[\"Chickerell Solar PV & BESS_CHICKERELL STORAGE LIMITED\",307,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Chickerell Solar PV & BESS\",\"CHICKERELL STORAGE LIMITED\",\"PRO-001598\",\"TEC Register\",-400.0,400.0],[\"Dog Trap Lane_HB411MIN Limited\",1329,47.5,0.0,-15.609999999999999,15.609999999999999,50.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Dog Trap Lane\",\"HB411MIN Limited\",\"PRO-001626\",\"TEC Register\",-47.5,47.5],[\"Iron Acton_HD000ACT LTD\",1026,70.099999999999994,0.0,-23.040359999999996,23.040359999999996,73.799999999999997,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Iron Acton\",\"HD000ACT LTD\",\"PRO-000455-2\",\"TEC Register\",-70.099999999999994,70.099999999999994],[\"Rayleigh 1 Tertiary_RAYLEIGH GREEN LIMITED\",1591,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Rayleigh 1 Tertiary\",\"RAYLEIGH GREEN LIMITED\",\"PRO-000460\",\"TEC Register\",-34.200000000000003,57.0],[\"Southfields Farm_PD688IRO LTD\",1329,47.5,0.0,-15.609999999999999,15.609999999999999,50.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Southfields Farm\",\"PD688IRO LTD\",\"PRO-001852\",\"TEC Register\",-47.5,47.5],[\"Mossy Hill Wind Farm_MOSSY HILL SHETLAND LIMITED\",1363,48.0,0.0,-15.766099999999998,15.766099999999998,50.5,1.0,false,null,false,null,true,\"static\",true,\"Demand;Wind Onshore\",\"wgen\",\"Mossy Hill Wind Farm\",\"MOSSY HILL SHETLAND LIMITED\",\"PRO-000461\",\"TEC Register\",0.0,48.0],[\"Thornton Facility_BALWEN LIMITED\",1861,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Thornton Facility\",\"BALWEN LIMITED\",\"PRO-001484-3\",\"TEC Register\",-120.0,200.0],[\"East Anglia Three_EAST ANGLIA THREE LIMITED\",197,100.0,0.0,-32.874659999999999,32.874659999999999,105.299999999999997,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"East Anglia Three\",\"EAST ANGLIA THREE LIMITED\",\"PRO-000270-2\",\"TEC Register\",0.0,100.0],[\"Hornsea Power Station 3_HORNSEA PROJECT THREE (UK) LIMITED\",1439,750.0,0.0,-246.481899999999996,246.481899999999996,789.5,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Hornsea Power Station 3\",\"HORNSEA PROJECT THREE (UK) LIMITED\",\"PRO-000434-2\",\"TEC Register\",0.0,750.0],[\"Blarghour Wind_BLARGHOUR WIND FARM LIMITED\",139,67.200000000000003,0.0,-22.07254,22.07254,70.700000000000003,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Blarghour Wind\",\"BLARGHOUR WIND FARM LIMITED\",\"PRO-000398\",\"TEC Register\",0.0,67.200000000000003],[\"Keith 132 Greener Grid Park_KEITH STORAGE SOLUTIONS LIMITED\",1071,48.0,0.0,-15.766099999999998,15.766099999999998,50.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;Reactive Compensation\",\"stor\",\"Keith 132 Greener Grid Park\",\"KEITH STORAGE SOLUTIONS LIMITED\",\"PRO-001129-2\",\"TEC Register\",-48.0,48.0],[\"WORSET LANE BESS_FIELD HARTMOOR LTD\",922,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"WORSET LANE BESS\",\"FIELD HARTMOOR LTD\",\"PRO-003650\",\"TEC Register\",-200.0,200.0],[\"Overhill Wind Farm_ENERGYFARM UK OVERHILL LLP\",1459,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Overhill Wind Farm\",\"ENERGYFARM UK OVERHILL LLP\",\"PRO-000472\",\"TEC Register\",0.0,50.0],[\"EMERGE Centre_Uniper UK Limited\",1583,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Waste\",\"othg\",\"EMERGE Centre\",\"Uniper UK Limited\",\"PRO-001462\",\"TEC Register\",0.0,49.899999999999999],[\"Gateway Energy Centre Power Station_GATEWAY ENERGY CENTRE LIMITED\",405,450.0,0.0,-147.889139999999998,147.889139999999998,473.699999999999989,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Gateway Energy Centre Power Station\",\"GATEWAY ENERGY CENTRE LIMITED\",\"PRO-000045-1\",\"TEC Register\",-450.0,450.0],[\"SHBEC_EP SHB LIMITED\",1694,83.0,0.0,-27.286280000000001,27.286280000000001,87.400000000000006,1.0,false,null,false,null,true,\"static\",true,\"Waste\",\"othg\",\"SHBEC\",\"EP SHB LIMITED\",\"PRO-001096\",\"TEC Register\",0.0,83.0],[\"Cottam Solar PV + BESS_COTTAM SOLAR PROJECT LIMITED\",411,600.0,0.0,-197.185519999999997,197.185519999999997,631.600000000000023,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Cottam Solar PV + BESS\",\"COTTAM SOLAR PROJECT LIMITED\",\"PRO-001401\",\"TEC Register\",-360.0,600.0],[\"Bramford Tertiary_BRAMFORD GREEN LIMITED\",196,7.1,0.0,-2.3415,2.3415,7.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Bramford Tertiary\",\"BRAMFORD GREEN LIMITED\",\"PRO-000397-2\",\"TEC Register\",-4.3,7.1],[\"Gateway Energy Centre Power Station_GATEWAY ENERGY CENTRE LIMITED\",405,550.0,0.0,-180.732579999999984,180.732579999999984,578.899999999999977,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Gateway Energy Centre Power Station\",\"GATEWAY ENERGY CENTRE LIMITED\",\"PRO-000045-2\",\"TEC Register\",-550.0,550.0],[\"Cottam_GATE BURTON ENERGY PARK LIMITED\",411,250.0,0.0,-82.171039999999991,82.171039999999991,263.199999999999989,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Cottam\",\"GATE BURTON ENERGY PARK LIMITED\",\"PRO-001502-1\",\"TEC Register\",-150.0,250.0],[\"Glenshimmeroch Windfarm_ENERGYFARM UK GLENSHIMMEROCH LLP\",1283,45.0,0.0,-14.798279999999998,14.798279999999998,47.399999999999999,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Glenshimmeroch Windfarm\",\"ENERGYFARM UK GLENSHIMMEROCH LLP\",\"PRO-000440\",\"TEC Register\",0.0,45.0],[\"Lethans Wind Farm_Lethans Wind Farm Limited\",1195,132.0,0.0,-43.364579999999997,43.364579999999997,138.900000000000006,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Lethans Wind Farm\",\"Lethans Wind Farm Limited\",\"PRO-001367\",\"TEC Register\",0.0,132.0],[\"Pivot Power Harker Hybrid_PIVOTED POWER LLP\",910,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Pivot Power Harker Hybrid\",\"PIVOTED POWER LLP\",\"PRO-001065\",\"TEC Register\",-34.200000000000003,57.0],[\"Bramford BESS_CSE33 LIMITED\",196,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Bramford BESS\",\"CSE33 LIMITED\",\"PRO-002071\",\"TEC Register\",-300.0,300.0],[\"Slickly Wind Farm_Slickly Wind Farm Limited\",1729,114.0,0.0,-37.463999999999999,37.463999999999999,120.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;Wind Onshore\",\"wgen\",\"Slickly Wind Farm\",\"Slickly Wind Farm Limited\",\"PRO-001517\",\"TEC Register\",-68.400000000000006,114.0],[\"Drakelow BESS_HARMONY DL LTD\",554,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Drakelow BESS\",\"HARMONY DL LTD\",\"PRO-002033\",\"TEC Register\",-200.0,200.0],[\"Dell Wind Farm_DELL WIND FARM LIMITED\",521,49.799999999999997,0.0,-16.359279999999998,16.359279999999998,52.399999999999999,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Dell Wind Farm\",\"DELL WIND FARM LIMITED\",\"PRO-001012\",\"TEC Register\",0.0,49.799999999999997],[\"Hollandmey Renewable Energy Development_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",965,49.5,0.0,-16.265619999999998,16.265619999999998,52.100000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Hollandmey Renewable Energy Development\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-001094\",\"TEC Register\",0.0,49.5],[\"Artfield Forest Wind Farm_ARTFIELD FOREST WIND FARM LTD\",50,85.799999999999997,0.0,-28.191659999999999,28.191659999999999,90.299999999999997,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Artfield Forest Wind Farm\",\"ARTFIELD FOREST WIND FARM LTD\",\"PRO-003578\",\"TEC Register\",0.0,85.799999999999997],[\"Cottam_GATE BURTON ENERGY PARK LIMITED\",411,250.0,0.0,-82.171039999999991,82.171039999999991,263.199999999999989,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Cottam\",\"GATE BURTON ENERGY PARK LIMITED\",\"PRO-001502-2\",\"TEC Register\",-150.0,250.0],[\"Stornoway Wind Farm_STORNOWAY WIND FARM LIMITED\",1103,180.0,0.0,-59.161899999999996,59.161899999999996,189.5,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Stornoway Wind Farm\",\"STORNOWAY WIND FARM LIMITED\",\"PRO-000346\",\"TEC Register\",0.0,180.0],[\"Sunnica_SUNNICA LIMITED\",245,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Sunnica\",\"SUNNICA LIMITED\",\"PRO-000393\",\"TEC Register\",-300.0,500.0],[\"Limekiln_Limekiln Extension Limited\",1208,61.0,0.0,-20.043240000000001,20.043240000000001,64.200000000000003,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;Wind Onshore\",\"stor\",\"Limekiln\",\"Limekiln Extension Limited\",\"PRO-000515-2\",\"TEC Register\",-36.600000000000001,61.0],[\"Seabank (Tertiary)_PIVOTED POWER LLP\",1665,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Seabank (Tertiary)\",\"PIVOTED POWER LLP\",\"PRO-001068\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Braintree_PIVOTED POWER LLP\",178,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Braintree\",\"PIVOTED POWER LLP\",\"PRO-001042-1\",\"TEC Register\",-29.899999999999999,49.899999999999999],[\"Southfields_PD688IRO LTD\",1329,47.5,0.0,-15.609999999999999,15.609999999999999,50.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Southfields\",\"PD688IRO LTD\",\"PRO-001632\",\"TEC Register\",-28.5,47.5],[\"Bicker Fen 1 Solar_AGR SOLAR 2 LIMITED\",119,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Bicker Fen 1 Solar\",\"AGR SOLAR 2 LIMITED\",\"PRO-001034-1\",\"TEC Register\",-30.0,50.0],[\"Wymondley_Priory Generation Limited\",2084,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Wymondley\",\"Priory Generation Limited\",\"PRO-001245\",\"TEC Register\",-34.200000000000003,57.0],[\"Windy Standard III Wind Farm_Windy Standard III Limited\",594,43.5,0.0,-14.298759999999998,14.298759999999998,45.799999999999997,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Windy Standard III Wind Farm\",\"Windy Standard III Limited\",\"PRO-000359-1\",\"TEC Register\",0.0,43.5],[\"Bicker Fen 2 Solar_AGR SOLAR 3 LIMITED\",119,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Bicker Fen 2 Solar\",\"AGR SOLAR 3 LIMITED\",\"PRO-001046-1\",\"TEC Register\",-30.0,50.0],[\"Oldbury (Tertiary)_PIVOTED POWER LLP\",1461,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Oldbury (Tertiary)\",\"PIVOTED POWER LLP\",\"PRO-001074-1\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Windy Standard III Wind Farm_Windy Standard III Limited\",594,44.100000000000001,0.0,-14.486079999999999,14.486079999999999,46.399999999999999,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Windy Standard III Wind Farm\",\"Windy Standard III Limited\",\"PRO-000359-2\",\"TEC Register\",0.0,44.100000000000001],[\"Exeter (Tertiary)_PIVOTED POWER LLP\",693,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Exeter (Tertiary)\",\"PIVOTED POWER LLP\",\"PRO-001047-1\",\"TEC Register\",-29.899999999999999,49.899999999999999],[\"Carrington_PIVOTED POWER LLP\",278,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Carrington\",\"PIVOTED POWER LLP\",\"PRO-001025\",\"TEC Register\",-57.0,57.0],[\"Kearsley_PIVOTED POWER LLP\",1063,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Demand;Energy Storage System\",\"stor\",\"Kearsley\",\"PIVOTED POWER LLP\",\"PRO-001064\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Spennymoor_PIVOTED POWER LLP\",1752,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Spennymoor\",\"PIVOTED POWER LLP\",\"PRO-001138\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Burwell (Tertiary)_PIVOTED POWER LLP\",245,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Burwell (Tertiary)\",\"PIVOTED POWER LLP\",\"PRO-001109\",\"TEC Register\",-57.0,57.0],[\"Norfolk Boreas_NORFOLK BOREAS LIMITED\",1389,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Norfolk Boreas\",\"NORFOLK BOREAS LIMITED\",\"PRO-000399-1\",\"TEC Register\",0.0,400.0],[\"Clash Gour_CLASH GOUR WINDFARM HOLDINGS LIMITED\",341,210.0,0.0,-69.027419999999992,69.027419999999992,221.099999999999994,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;Wind Onshore\",\"wgen\",\"Clash Gour\",\"CLASH GOUR WINDFARM HOLDINGS LIMITED\",\"PRO-001022\",\"TEC Register\",-126.0,210.0],[\"SAGE_SAGE NORTH SEA LIMITED\",1686,20.0,0.0,-6.58742,6.58742,21.100000000000001,1.0,false,null,false,null,true,\"static\",true,\"Demand;PV Array (Photo Voltaic\\/solar)\",\"pv\",\"SAGE\",\"SAGE NORTH SEA LIMITED\",\"PRO-002119\",\"TEC Register\",0.0,20.0],[\"WindyHill BESS2 Facility_Windyhill Grid 2 Ltd\",2042,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"WindyHill BESS2 Facility\",\"Windyhill Grid 2 Ltd\",\"PRO-002032\",\"TEC Register\",-200.0,200.0],[\"Walpole 1 (Tertiary)_WALPOLE GREEN LIMITED\",1949,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Walpole 1 (Tertiary)\",\"WALPOLE GREEN LIMITED\",\"PRO-000556\",\"TEC Register\",-34.200000000000003,57.0],[\"Sundon_SUNDON BATTERY STORAGE LIMITED\",1820,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Sundon\",\"SUNDON BATTERY STORAGE LIMITED\",\"PRO-001132\",\"TEC Register\",-50.0,50.0],[\"West Weybridge (Tertiary)_EL (WEST WEYBRIDGE) LIMITED\",2075,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"West Weybridge (Tertiary)\",\"EL (WEST WEYBRIDGE) LIMITED\",\"PRO-000552-1\",\"TEC Register\",-29.899999999999999,49.899999999999999],[\"Cowley (Tertiary)_COWLEY BALDON GREEN LIMITED\",423,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Cowley (Tertiary)\",\"COWLEY BALDON GREEN LIMITED\",\"PRO-000407\",\"TEC Register\",-34.200000000000003,57.0],[\"Eccles BESS_Eccles Energy Centre Limited\",617,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Eccles BESS\",\"Eccles Energy Centre Limited\",\"PRO-001470\",\"TEC Register\",-500.0,500.0],[\"Coylton 275kV Greener Grid Park_COYLTON ENERGY LIMITED\",426,100.0,0.0,-32.874659999999999,32.874659999999999,105.299999999999997,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Coylton 275kV Greener Grid Park\",\"COYLTON ENERGY LIMITED\",\"PRO-001551-2\",\"TEC Register\",-100.0,100.0],[\"Zenobe Eccles Battery Storage_ZENOBE ECCLES LIMITED\",617,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Zenobe Eccles Battery Storage\",\"ZENOBE ECCLES LIMITED\",\"PRO-001779\",\"TEC Register\",-400.0,400.0],[\"Melksham  (Tertiary)_MELKSHAM CALNE GREEN LIMITED\",1308,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Melksham  (Tertiary)\",\"MELKSHAM CALNE GREEN LIMITED\",\"PRO-000463\",\"TEC Register\",-34.200000000000003,57.0],[\"Willington_PIVOTED POWER LLP\",2015,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Willington\",\"PIVOTED POWER LLP\",\"PRO-000326\",\"TEC Register\",-57.0,57.0],[\"JBM Solar 13 - Melksham_JBM SOLAR PROJECTS 13 LIMITED\",1308,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"JBM Solar 13 - Melksham\",\"JBM SOLAR PROJECTS 13 LIMITED\",\"PRO-000495\",\"TEC Register\",-29.899999999999999,49.899999999999999],[\"Arecleoch Extension Windfarm_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",44,72.799999999999997,0.0,-23.914519999999996,23.914519999999996,76.599999999999994,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Arecleoch Extension Windfarm\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-001111\",\"TEC Register\",0.0,72.799999999999997],[\"Lister Drive Shaw_Carnegie (BES) Ltd\",1218,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Lister Drive Shaw\",\"Carnegie (BES) Ltd\",\"PRO-001342\",\"TEC Register\",-57.0,57.0],[\"East Claydon Storage_EAST CLAYDON STORAGE LIMITED\",625,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"East Claydon Storage\",\"EAST CLAYDON STORAGE LIMITED\",\"PRO-001573\",\"TEC Register\",-500.0,500.0],[\"Botley West - Cote Solar Power Station_SOLARFIVE LTD\",423,840.0,0.0,-276.047239999999988,276.047239999999988,884.200000000000045,1.0,false,null,false,null,true,\"static\",true,\"PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Botley West - Cote Solar Power Station\",\"SOLARFIVE LTD\",\"PRO-001587\",\"TEC Register\",0.0,840.0],[\"Braintree_PIVOTED POWER LLP\",178,7.1,0.0,-2.3415,2.3415,7.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Braintree\",\"PIVOTED POWER LLP\",\"PRO-001042-2\",\"TEC Register\",-4.3,7.1],[\"Uskmouth - New Connection_AW1 ENERGY STORAGE LIMITED\",1932,120.0,0.0,-39.430859999999996,39.430859999999996,126.299999999999997,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Uskmouth - New Connection\",\"AW1 ENERGY STORAGE LIMITED\",\"PRO-001357\",\"TEC Register\",-120.0,120.0],[\"Middleton BESS_Middleton Energy Storage Limited\",1312,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Middleton BESS\",\"Middleton Energy Storage Limited\",\"PRO-002305\",\"TEC Register\",-200.0,200.0],[\"Dealanach WLC WF_DEALANACH LIMITED\",968,12.0,0.0,-3.93372,3.93372,12.6,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Dealanach WLC WF\",\"DEALANACH LIMITED\",\"PRO-001722\",\"TEC Register\",0.0,12.0],[\"SSE Fiddlers Ferry Battery Energy Storage_SSE FIDDLERS FERRY BATTERY LIMITED\",750,150.0,0.0,-49.296379999999999,49.296379999999999,157.900000000000006,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"SSE Fiddlers Ferry Battery Energy Storage\",\"SSE FIDDLERS FERRY BATTERY LIMITED\",\"PRO-001762\",\"TEC Register\",-150.0,150.0],[\"Cockenzie BESS_COCKENZIE STORAGE B LTD\",1296,102.0,0.0,-33.530279999999998,33.530279999999998,107.400000000000006,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Cockenzie BESS\",\"COCKENZIE STORAGE B LTD\",\"PRO-004217\",\"TEC Register\",-102.0,102.0],[\"Corriegarth  2 Wind Farm_CORRIEGARTH 2 WIND FARM LIMITED\",388,70.0,0.0,-23.009139999999999,23.009139999999999,73.700000000000003,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Corriegarth  2 Wind Farm\",\"CORRIEGARTH 2 WIND FARM LIMITED\",\"PRO-000420\",\"TEC Register\",0.0,70.0],[\"Gresham House Cockenzie BESS_COCKENZIE STORAGE LIMITED\",1296,240.0,0.0,-78.861719999999991,78.861719999999991,252.599999999999994,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Gresham House Cockenzie BESS\",\"COCKENZIE STORAGE LIMITED\",\"PRO-002209\",\"TEC Register\",-240.0,240.0],[\"Kirkby (Tertiary)_PIVOTED POWER LLP\",1086,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Kirkby (Tertiary)\",\"PIVOTED POWER LLP\",\"PRO-001083\",\"TEC Register\",-34.200000000000003,57.0],[\"Bramley (tertiary)_BRAMLEY SOLAR  LIMITED\",218,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Bramley (tertiary)\",\"BRAMLEY SOLAR  LIMITED\",\"PRO-000396\",\"TEC Register\",-34.200000000000003,57.0],[\"Axminster_PIVOTED POWER LLP\",56,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Axminster\",\"PIVOTED POWER LLP\",\"PRO-001143\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Whitson_PIVOTED POWER LLP\",1997,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Whitson\",\"PIVOTED POWER LLP\",\"PRO-001061\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Cloiche Wind Farm_SSE GENERATION LIMITED\",339,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Cloiche Wind Farm\",\"SSE GENERATION LIMITED\",\"PRO-000425\",\"TEC Register\",0.0,200.0],[\"Hunterston Battery Storage Facility_HUNTERSTON GRID 1 LTD\",976,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;Reactive Compensation\",\"stor\",\"Hunterston Battery Storage Facility\",\"HUNTERSTON GRID 1 LTD\",\"PRO-001155\",\"TEC Register\",-200.0,200.0],[\"Hunterston Energy Storage Facility_HUNTERSTON GRID 1 LTD\",60,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Hunterston Energy Storage Facility\",\"HUNTERSTON GRID 1 LTD\",\"PRO-001644\",\"TEC Register\",-200.0,200.0],[\"Lorg Wind Farm_RWE Renewables UK Onshore Wind Limited\",1245,69.5,0.0,-22.85304,22.85304,73.200000000000003,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Lorg Wind Farm\",\"RWE Renewables UK Onshore Wind Limited\",\"PRO-000153\",\"TEC Register\",0.0,69.5],[\"Greenburn Mixed Technology_REG GREENBURN LIMITED\",806,90.0,0.0,-29.565339999999999,29.565339999999999,94.700000000000003,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Greenburn Mixed Technology\",\"REG GREENBURN LIMITED\",\"PRO-001006\",\"TEC Register\",0.0,90.0],[\"Swansea North_EDF ENERGY RENEWABLES LIMITED\",1826,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Swansea North\",\"EDF ENERGY RENEWABLES LIMITED\",\"PRO-001119\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Chleansaid Wind Farm_ESB ASSET DEVELOPMENT UK LIMITED\",310,96.0,0.0,-31.563419999999997,31.563419999999997,101.099999999999994,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Chleansaid Wind Farm\",\"ESB ASSET DEVELOPMENT UK LIMITED\",\"PRO-001608\",\"TEC Register\",0.0,96.0],[\"Heathland Wind Farm_EDF ENERGY RENEWABLES LIMITED\",961,80.0,0.0,-26.287240000000001,26.287240000000001,84.200000000000003,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;Wind Onshore\",\"wgen\",\"Heathland Wind Farm\",\"EDF ENERGY RENEWABLES LIMITED\",\"PRO-001156\",\"TEC Register\",-48.0,80.0],[\"Hornsea Power Station 4_ORSTED HORNSEA PROJECT FOUR LIMITED\",451,1500.0,0.0,-492.932579999999973,492.932579999999973,1578.900000000000091,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Hornsea Power Station 4\",\"ORSTED HORNSEA PROJECT FOUR LIMITED\",\"PRO-000435-1\",\"TEC Register\",0.0,1500.0],[\"High Constellation Windfarm_HIGH CONSTELLATION WINDFARM LIMITED\",951,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"High Constellation Windfarm\",\"HIGH CONSTELLATION WINDFARM LIMITED\",\"PRO-000416\",\"TEC Register\",0.0,50.0],[\"JBM Solar -Minety_JBM SOLAR PROJECTS 14 LTD\",1329,47.5,0.0,-15.609999999999999,15.609999999999999,50.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"JBM Solar -Minety\",\"JBM SOLAR PROJECTS 14 LTD\",\"PRO-000432\",\"TEC Register\",-28.5,47.5],[\"Kincardine Battery Storage Facility_KINCARDINE GRID 1 LTD\",751,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"stor\",\"Kincardine Battery Storage Facility\",\"KINCARDINE GRID 1 LTD\",\"PRO-000856\",\"TEC Register\",-200.0,200.0],[\"Green Volt Offshore Windfarm_Green Volt Offshore Windfarm Ltd\",1394,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,true,\"static\",true,\"Demand;Wind Offshore\",\"wgen\",\"Green Volt Offshore Windfarm\",\"Green Volt Offshore Windfarm Ltd\",\"PRO-001469-1\",\"TEC Register\",0.0,300.0],[\"Hagshaw Repowering Phase 3_HAGSHAW REPOWERING 2 LTD\",892,84.0,0.0,-27.598479999999999,27.598479999999999,88.400000000000006,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar);Wind Onshore\",\"stor\",\"Hagshaw Repowering Phase 3\",\"HAGSHAW REPOWERING 2 LTD\",\"PRO-002306\",\"TEC Register\",-50.399999999999999,84.0],[\"Bhlaraidh Extension Wind Farm_SSE GENERATION LIMITED\",137,100.799999999999997,0.0,-33.124419999999994,33.124419999999994,106.099999999999994,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Bhlaraidh Extension Wind Farm\",\"SSE GENERATION LIMITED\",\"PRO-000383\",\"TEC Register\",0.0,100.799999999999997],[\"Alverdiscott_PIVOTED POWER LLP\",30,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System\",\"hvdc\",\"Alverdiscott\",\"PIVOTED POWER LLP\",\"PRO-001136-1\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Fell Wind Farm_ENERGYFARM UK FELL LLP\",1283,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Fell Wind Farm\",\"ENERGYFARM UK FELL LLP\",\"PRO-001755\",\"TEC Register\",0.0,50.0],[\"Rampion Extension Offshore Wind Farm_RAMPION EXTENSION DEVELOPMENT LIMITED\",166,1200.0,0.0,-394.371039999999994,394.371039999999994,1263.200000000000045,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Rampion Extension Offshore Wind Farm\",\"RAMPION EXTENSION DEVELOPMENT LIMITED\",\"PRO-000467\",\"TEC Register\",0.0,1200.0],[\"Strathy South Wind_SSE GENERATION LIMITED\",1810,207.599999999999994,0.0,-68.215699999999998,68.215699999999998,218.5,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Strathy South Wind\",\"SSE GENERATION LIMITED\",\"PRO-000183\",\"TEC Register\",0.0,207.599999999999994],[\"Norfolk Boreas_NORFOLK BOREAS LIMITED\",1389,920.0,0.0,-302.334479999999985,302.334479999999985,968.399999999999977,1.0,false,null,false,null,true,\"static\",true,\"Wind Offshore\",\"wgen\",\"Norfolk Boreas\",\"NORFOLK BOREAS LIMITED\",\"PRO-000399-2\",\"TEC Register\",0.0,920.0],[\"Dunlaw Extension_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",584,29.75,0.0,-9.77186,9.77186,31.300000000000001,1.0,false,null,false,null,true,\"static\",true,\"Wind Onshore\",\"wgen\",\"Dunlaw Extension\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-000061\",\"TEC Register\",0.0,29.800000000000001],[\"Swansea Greener Grid Park - Connection 1_SWANSEA GRID SOLUTIONS LIMITED\",1826,12.0,0.0,-3.93372,3.93372,12.6,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;Reactive Compensation\",\"stor\",\"Swansea Greener Grid Park - Connection 1\",\"SWANSEA GRID SOLUTIONS LIMITED\",\"PRO-001120-1\",\"TEC Register\",-12.0,12.0],[\"Lochay (Part of Killin Cascade Hydro Scheme)_SSE GENERATION LIMITED\",1234,6.2,0.0,-2.0293,2.0293,6.5,1.0,false,null,false,null,true,\"static\",true,\"Hydro\",\"hydr\",\"Lochay (Part of Killin Cascade Hydro Scheme)\",\"SSE GENERATION LIMITED\",\"PRO-000174-2\",\"TEC Register\",0.0,6.2],[\"Harestanes_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",907,38.299999999999997,0.0,-12.581659999999998,12.581659999999998,40.299999999999997,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;Wind Onshore\",\"stor\",\"Harestanes\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-000064-2\",\"TEC Register\",-23.0,38.299999999999997],[\"Menter Mon Morlais Anglesey Marine Energy_Menter M\\u00f4n Morlais Limited\",1528,20.0,0.0,-6.58742,6.58742,21.100000000000001,1.0,false,null,false,null,true,\"static\",true,\"Tidal\",\"reng\",\"Menter Mon Morlais Anglesey Marine Energy\",\"Menter M\\u00f4n Morlais Limited\",\"PRO-001134-2\",\"TEC Register\",0.0,20.0],[\"Menter Mon Morlais Anglesey Marine Energy_Menter M\\u00f4n Morlais Limited\",1528,40.0,0.0,-13.14362,13.14362,42.100000000000001,1.0,false,null,false,null,true,\"static\",true,\"Tidal\",\"reng\",\"Menter Mon Morlais Anglesey Marine Energy\",\"Menter M\\u00f4n Morlais Limited\",\"PRO-001134-3\",\"TEC Register\",0.0,40.0],[\"Thorpe Marsh Energy Park_THORPE MARSH GREEN ENERGY HUB LIMITED\",1857,1400.0,0.0,-460.089139999999986,460.089139999999986,1473.700000000000046,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Thorpe Marsh Energy Park\",\"THORPE MARSH GREEN ENERGY HUB LIMITED\",\"PRO-001620\",\"TEC Register\",-1400.0,1400.0],[\"Ayr Energy Storage_KXP ALPHA I LIMITED\",59,150.0,0.0,-49.296379999999999,49.296379999999999,157.900000000000006,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Ayr Energy Storage\",\"KXP ALPHA I LIMITED\",\"PRO-003801\",\"TEC Register\",-150.0,150.0],[\"Blackhillock Battery_BLACKHILLOCK FLEXPOWER LTD\",143,349.0,0.0,-114.702279999999988,114.702279999999988,367.399999999999977,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Blackhillock Battery\",\"BLACKHILLOCK FLEXPOWER LTD\",\"PRO-001970\",\"TEC Register\",-349.0,349.0],[\"Fferm Solar Pentir_LIGHTSOURCE SPV 191 LIMITED\",1526,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Fferm Solar Pentir\",\"LIGHTSOURCE SPV 191 LIMITED\",\"PRO-001049\",\"TEC Register\",-57.0,57.0],[\"Newarthill Energy Park_Dalzell (Newarthill) Ltd\",1379,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Newarthill Energy Park\",\"Dalzell (Newarthill) Ltd\",\"PRO-002532\",\"TEC Register\",-300.0,300.0],[\"Shepherds Rig Wind Farm_SETT WIND DEVELOPMENT LIMITED\",1706,84.599999999999994,0.0,-27.817019999999996,27.817019999999996,89.099999999999994,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Shepherds Rig Wind Farm\",\"SETT WIND DEVELOPMENT LIMITED\",\"PRO-000511\",\"TEC Register\",0.0,84.599999999999994],[\"Axminster_HB825AXM LTD\",56,120.0,0.0,-39.430859999999996,39.430859999999996,126.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Axminster\",\"HB825AXM LTD\",\"PRO-001017\",\"TEC Register\",-120.0,120.0],[\"Gaerwen Wind Farm_RWE Renewables UK Onshore Wind Limited\",886,67.0,0.0,-22.010099999999998,22.010099999999998,70.5,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Gaerwen Wind Farm\",\"RWE Renewables UK Onshore Wind Limited\",\"PRO-001550\",\"TEC Register\",0.0,67.0],[\"Cellarhead 400kV Energy Storage_C & S ENERGY LIMITED\",293,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Cellarhead 400kV Energy Storage\",\"C & S ENERGY LIMITED\",\"PRO-001685\",\"TEC Register\",-300.0,300.0],[\"Exeter BESS_Exeter Storage Limited\",693,290.0,0.0,-95.314660000000004,95.314660000000004,305.300000000000011,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Exeter BESS\",\"Exeter Storage Limited\",\"PRO-001666-1\",\"TEC Register\",-290.0,290.0],[\"Airtnoch BESS_TURBINE MARKETING SPV LIMITED\",2051,89.0,0.0,-29.253139999999998,29.253139999999998,93.700000000000003,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Airtnoch BESS\",\"TURBINE MARKETING SPV LIMITED\",\"PRO-003769\",\"TEC Register\",-89.0,89.0],[\"Legacy Green Energy Centre_LEGACY GREEN ENERGY LIMITED\",1186,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Legacy Green Energy Centre\",\"LEGACY GREEN ENERGY LIMITED\",\"PRO-001662-1\",\"TEC Register\",-400.0,400.0],[\"Didcot Energy Park_BROCKWELL STORAGE & SOLAR LIMITED\",539,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Didcot Energy Park\",\"BROCKWELL STORAGE & SOLAR LIMITED\",\"PRO-002382\",\"TEC Register\",-300.0,300.0],[\"Loganhead Windfarm_LOGANHEAD WF LIMITED\",968,36.0,0.0,-11.832379999999999,11.832379999999999,37.899999999999999,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Loganhead Windfarm\",\"LOGANHEAD WF LIMITED\",\"PRO-000306\",\"TEC Register\",0.0,36.0],[\"Sandy Knowe Wind Farm_SANDY KNOWE WIND FARM LIMITED\",1647,21.600000000000001,0.0,-7.086939999999999,7.086939999999999,22.699999999999999,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Sandy Knowe Wind Farm\",\"SANDY KNOWE WIND FARM LIMITED\",\"PRO-000345-2\",\"TEC Register\",0.0,21.600000000000001],[\"MeyGen Tidal_Meygrid Limited\",814,83.0,0.0,-27.286280000000001,27.286280000000001,87.400000000000006,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;Tidal\",\"stor\",\"MeyGen Tidal\",\"Meygrid Limited\",\"PRO-000336-3\",\"TEC Register\",-49.799999999999997,83.0],[\"MeyGen Tidal_Meygrid Limited\",814,83.0,0.0,-27.286280000000001,27.286280000000001,87.400000000000006,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;Tidal\",\"stor\",\"MeyGen Tidal\",\"Meygrid Limited\",\"PRO-000336-4\",\"TEC Register\",-49.799999999999997,83.0],[\"Pencloe Windfarm_PENCLOE WIND ENERGY LIMITED\",1546,34.0,0.0,-11.176759999999998,11.176759999999998,35.799999999999997,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;Wind Onshore\",\"wgen\",\"Pencloe Windfarm\",\"PENCLOE WIND ENERGY LIMITED\",\"PRO-000323-2\",\"TEC Register\",-20.399999999999999,34.0],[\"Drakelow Green Energy Centre_DRAKELOW NG LIMITED\",556,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Demand;Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Drakelow Green Energy Centre\",\"DRAKELOW NG LIMITED\",\"PRO-001693-1\",\"TEC Register\",-240.0,400.0],[\"Hagshaw Energy Cluster Western Expansion_Spirebush Ltd\",1757,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar);Wind Onshore\",\"sol\",\"Hagshaw Energy Cluster Western Expansion\",\"Spirebush Ltd\",\"PRO-001692\",\"TEC Register\",-240.0,400.0],[\"Fleet Solar PV_FLEET SOLAR LIMITED\",763,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Fleet Solar PV\",\"FLEET SOLAR LIMITED\",\"PRO-002814\",\"TEC Register\",0.0,57.0],[\"Staythorpe (BESS and PV)_SSE STAYTHORPE POWER LIMITED\",1768,437.0,0.0,-143.611999999999995,143.611999999999995,460.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Staythorpe (BESS and PV)\",\"SSE STAYTHORPE POWER LIMITED\",\"PRO-001615\",\"TEC Register\",-262.199999999999989,437.0],[\"Llanwern Phase 1_FUTURE ENERGY LLANWERN LIMITED\",1997,95.0,0.0,-31.219999999999999,31.219999999999999,100.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Llanwern Phase 1\",\"FUTURE ENERGY LLANWERN LIMITED\",\"PRO-001124\",\"TEC Register\",-57.0,95.0],[\"Llanwern Phase 2_FUTURE ENERGY LLANWERN LIMITED\",1998,190.0,0.0,-62.439999999999998,62.439999999999998,200.0,1.0,false,null,false,null,true,\"static\",true,\"PV Array (Photo Voltaic\\/solar);Wind Onshore\",\"sol\",\"Llanwern Phase 2\",\"FUTURE ENERGY LLANWERN LIMITED\",\"PRO-001125\",\"TEC Register\",0.0,190.0],[\"Cellarhead Green Energy Centre_S & C ENERGY LIMITED\",293,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Cellarhead Green Energy Centre\",\"S & C ENERGY LIMITED\",\"PRO-001758\",\"TEC Register\",-240.0,400.0],[\"Cilfynydd Green Energy Centre_CILFYNYDD NG LIMITED\",326,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Demand;Energy Storage System;PV Array (Photo Voltaic\\/solar);Wind Onshore\",\"stor\",\"Cilfynydd Green Energy Centre\",\"CILFYNYDD NG LIMITED\",\"PRO-001663-1\",\"TEC Register\",-240.0,400.0],[\"Enderby Green Energy Centre_ENDERBY BESS LIMITED\",673,1025.0,0.0,-336.832580000000007,336.832580000000007,1078.900000000000091,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Enderby Green Energy Centre\",\"ENDERBY BESS LIMITED\",\"PRO-002177\",\"TEC Register\",-615.0,1025.0],[\"Harker Green Energy Centre_Blackdyke BESS Limited\",921,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar);Wind Onshore\",\"stor\",\"Harker Green Energy Centre\",\"Blackdyke BESS Limited\",\"PRO-001709-1\",\"TEC Register\",-240.0,400.0],[\"Heysham Green Energy Centre_HEYSHAM GREEN NG LIMITED\",949,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Heysham Green Energy Centre\",\"HEYSHAM GREEN NG LIMITED\",\"PRO-001710\",\"TEC Register\",-240.0,400.0],[\"Whitehill Battery Storage_Whitehill Battery Storage Ltd\",633,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Whitehill Battery Storage\",\"Whitehill Battery Storage Ltd\",\"PRO-002093\",\"TEC Register\",-200.0,200.0],[\"BOOM Power Llanbabo Generation_Carrog Storage Facility Limited\",2081,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"BOOM Power Llanbabo Generation\",\"Carrog Storage Facility Limited\",\"PRO-001540\",\"TEC Register\",-300.0,300.0],[\"Hare Craig Wind Farm_HARE CRAIG WINDFARM LLP\",970,46.200000000000003,0.0,-15.17292,15.17292,48.600000000000001,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Hare Craig Wind Farm\",\"HARE CRAIG WINDFARM LLP\",\"PRO-000940\",\"TEC Register\",0.0,46.200000000000003],[\"Pembroke BESS and Solar Station_Renesola Hercules Energy 1 Limited\",1518,99.900000000000006,0.0,-32.843440000000001,32.843440000000001,105.200000000000003,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Pembroke BESS and Solar Station\",\"Renesola Hercules Energy 1 Limited\",\"PRO-002003\",\"TEC Register\",-59.899999999999999,99.900000000000006],[\"Sellindge (Tertiary)_PIVOTED POWER LLP\",1670,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Sellindge (Tertiary)\",\"PIVOTED POWER LLP\",\"PRO-001067-1\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Pembroke BESS_RWE GENERATION UK PLC\",1518,285.0,0.0,-93.659999999999997,93.659999999999997,300.0,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Pembroke BESS\",\"RWE GENERATION UK PLC\",\"PRO-000337-1\",\"TEC Register\",-285.0,285.0],[\"Bodinglee Wind Farm_Bodinglee Wind Farm Limited\",162,280.0,0.0,-92.00533999999999,92.00533999999999,294.699999999999989,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;Wind Onshore\",\"wgen\",\"Bodinglee Wind Farm\",\"Bodinglee Wind Farm Limited\",\"PRO-001985\",\"TEC Register\",-168.0,280.0],[\"Dunside Wind Farm (Formally Fallago Rig 2 Wind Farm)_EDF ENERGY RENEWABLES LIMITED\",699,100.0,0.0,-32.874659999999999,32.874659999999999,105.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Dunside Wind Farm (Formally Fallago Rig 2 Wind Farm)\",\"EDF ENERGY RENEWABLES LIMITED\",\"PRO-000526\",\"TEC Register\",0.0,100.0],[\"Glenmuckloch Wind Farm_GLENMUCKLOCH RENEWABLE ENERGY LIMITED\",836,33.600000000000001,0.0,-11.051879999999999,11.051879999999999,35.399999999999999,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Glenmuckloch Wind Farm\",\"GLENMUCKLOCH RENEWABLE ENERGY LIMITED\",\"PRO-000300\",\"TEC Register\",0.0,33.600000000000001],[\"Norton_BAYWA R.E. UK LIMITED\",1441,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Norton\",\"BAYWA R.E. UK LIMITED\",\"PRO-001537\",\"TEC Register\",-57.0,57.0],[\"Drakelow Green Energy Centre_DRAKELOW NG LIMITED\",556,625.0,0.0,-205.396379999999965,205.396379999999965,657.899999999999977,1.0,false,null,false,null,false,\"static\",true,\"Demand;Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Drakelow Green Energy Centre\",\"DRAKELOW NG LIMITED\",\"PRO-001693-2\",\"TEC Register\",-375.0,625.0],[\"Ironbridge Green Energy Centre_IRONBRIDGE GREEN NG LIMITED\",1030,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Ironbridge Green Energy Centre\",\"IRONBRIDGE GREEN NG LIMITED\",\"PRO-001711\",\"TEC Register\",-240.0,400.0],[\"Knockcronal Wind Farm_Knockcronal Wind Farm Limited\",1148,59.399999999999999,0.0,-19.512499999999999,19.512499999999999,62.5,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Knockcronal Wind Farm\",\"Knockcronal Wind Farm Limited\",\"PRO-001801\",\"TEC Register\",0.0,59.399999999999999],[\"Margree Wind Farm_ENERGYFARM UK MARGREE LLP\",1283,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Margree Wind Farm\",\"ENERGYFARM UK MARGREE LLP\",\"PRO-001789\",\"TEC Register\",0.0,50.0],[\"Neilston 400kV Greener Grid Park_Statkraft UK Ltd\",1403,600.0,0.0,-197.185519999999997,197.185519999999997,631.600000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Neilston 400kV Greener Grid Park\",\"Statkraft UK Ltd\",\"PRO-001419\",\"TEC Register\",-600.0,600.0],[\"Troston Wind Farm_TROSTON WINDFARM LIMITED\",1283,68.0,0.0,-22.353519999999996,22.353519999999996,71.599999999999994,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Troston Wind Farm\",\"TROSTON WINDFARM LIMITED\",\"PRO-001115\",\"TEC Register\",0.0,68.0],[\"Cloud Hill Windfarm_Cloud Hill Windfarm Limited\",828,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;Wind Onshore\",\"stor\",\"Cloud Hill Windfarm\",\"Cloud Hill Windfarm Limited\",\"PRO-001938-1\",\"TEC Register\",-30.0,50.0],[\"Braegrundie Farm_AEUK BATTERY PROJECT III LTD\",85,95.0,0.0,-31.219999999999999,31.219999999999999,100.0,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Braegrundie Farm\",\"AEUK BATTERY PROJECT III LTD\",\"PRO-004674\",\"TEC Register\",-95.0,95.0],[\"Thorpe Marsh Green Energy Centre_THORPE MARSH NG LTD\",1856,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Demand;Energy Storage System;PV Array (Photo Voltaic\\/solar);Wind Onshore\",\"stor\",\"Thorpe Marsh Green Energy Centre\",\"THORPE MARSH NG LTD\",\"PRO-001724-1\",\"TEC Register\",-240.0,400.0],[\"Cilfynydd_ENSO GREEN HOLDINGS X LIMITED\",326,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar);Wind Onshore\",\"stor\",\"Cilfynydd\",\"ENSO GREEN HOLDINGS X LIMITED\",\"PRO-002088\",\"TEC Register\",-240.0,400.0],[\"Knocknagael BESS_FIELD KNOCKNAGAEL LTD\",1149,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Knocknagael BESS\",\"FIELD KNOCKNAGAEL LTD\",\"PRO-003712\",\"TEC Register\",-200.0,200.0],[\"Dorenell Battery_CLASHINDARROCH WINDFARM EXTENSION LIMITED\",550,37.5,0.0,-12.331899999999999,12.331899999999999,39.5,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Dorenell Battery\",\"CLASHINDARROCH WINDFARM EXTENSION LIMITED\",\"PRO-000427\",\"TEC Register\",0.0,37.5],[\"Loch Luichart Extension II_BLUEBELL WIND FARM LIMITED\",1259,36.0,0.0,-11.832379999999999,11.832379999999999,37.899999999999999,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Loch Luichart Extension II\",\"BLUEBELL WIND FARM LIMITED\",\"PRO-000487\",\"TEC Register\",0.0,36.0],[\"Didcot Battery_DIDCOT BATTERY LIMITED\",539,100.0,0.0,-32.874659999999999,32.874659999999999,105.299999999999997,1.0,false,null,false,null,true,\"static\",true,\"Demand;Energy Storage System\",\"stor\",\"Didcot Battery\",\"DIDCOT BATTERY LIMITED\",\"PRO-001468\",\"TEC Register\",-100.0,100.0],[\"Twyn Hywel Cillfynydd_Twyn Hywel Energy Park Ltd\",326,107.799999999999997,0.0,-35.434699999999999,35.434699999999999,113.5,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Twyn Hywel Cillfynydd\",\"Twyn Hywel Energy Park Ltd\",\"PRO-001497\",\"TEC Register\",0.0,107.799999999999997],[\"Elvanfoot (9.8 MW) Energy Storage_ELVANFOOT ENERGY STORAGE LIMITED\",668,9.800000000000001,0.0,-3.21566,3.21566,10.300000000000001,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Elvanfoot (9.8 MW) Energy Storage\",\"ELVANFOOT ENERGY STORAGE LIMITED\",\"PRO-001721\",\"TEC Register\",-9.800000000000001,9.800000000000001],[\"Kilmarnock South Battery Storage_Kilmarnock Energy Centre Limited\",1106,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Kilmarnock South Battery Storage\",\"Kilmarnock Energy Centre Limited\",\"PRO-001809\",\"TEC Register\",-500.0,500.0],[\"Lanarkshire BESS_CARLTON POWER LIMITED\",1779,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Lanarkshire BESS\",\"CARLTON POWER LIMITED\",\"PRO-002183\",\"TEC Register\",-500.0,500.0],[\"Oaklands Farm Solar PV_OAKLANDS FARM SOLAR LIMITED.\",554,162.300000000000011,0.0,-53.32376,53.32376,170.800000000000011,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Oaklands Farm Solar PV\",\"OAKLANDS FARM SOLAR LIMITED.\",\"PRO-001004\",\"TEC Register\",-97.400000000000006,162.300000000000011],[\"West Burton_ENSO GREEN HOLDINGS A LIMITED\",1970,120.0,0.0,-39.430859999999996,39.430859999999996,126.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"West Burton\",\"ENSO GREEN HOLDINGS A LIMITED\",\"PRO-001323\",\"TEC Register\",-72.0,120.0],[\"Enderby Tertiary_CLUMP FARM SOLAR LIMITED\",673,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Enderby Tertiary\",\"CLUMP FARM SOLAR LIMITED\",\"PRO-000430\",\"TEC Register\",0.0,57.0],[\"Rawhills Battery Energy Storage Facility(Coalburn 2)_ALCEMI STORAGE DEVELOPMENTS 6 LIMITED\",375,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Rawhills Battery Energy Storage Facility(Coalburn 2)\",\"ALCEMI STORAGE DEVELOPMENTS 6 LIMITED\",\"PRO-001503\",\"TEC Register\",-500.0,500.0],[\"Zenobe Coalburn Battery Storage_Zenobe Coalburn Limited\",376,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Zenobe Coalburn Battery Storage\",\"Zenobe Coalburn Limited\",\"PRO-001780\",\"TEC Register\",-200.0,200.0],[\"Penketh Hall Farm_Net Zero One Ltd\",750,249.900000000000006,0.0,-82.13982,82.13982,263.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Penketh Hall Farm\",\"Net Zero One Ltd\",\"PRO-001932\",\"TEC Register\",-249.900000000000006,249.900000000000006],[\"Braidfield Battery Storage_BRAIDFIELD BATTERY STORAGE LIMITED\",2042,100.0,0.0,-32.874659999999999,32.874659999999999,105.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Demand;Energy Storage System\",\"stor\",\"Braidfield Battery Storage\",\"BRAIDFIELD BATTERY STORAGE LIMITED\",\"PRO-002357\",\"TEC Register\",-100.0,100.0],[\"Smeaton BESS_KONA ASSET 3 LIMITED\",1743,228.0,0.0,-74.927999999999997,74.927999999999997,240.0,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Smeaton BESS\",\"KONA ASSET 3 LIMITED\",\"PRO-002635\",\"TEC Register\",-228.0,228.0],[\"Zenobe Stalybridge Project_ZENOBE STALYBRIDGE LIMITED\",1765,150.0,0.0,-49.296379999999999,49.296379999999999,157.900000000000006,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Zenobe Stalybridge Project\",\"ZENOBE STALYBRIDGE LIMITED\",\"PRO-001940\",\"TEC Register\",-150.0,150.0],[\"Gammidge PV & BESS Park_CS UK HOLDINGS III LIMITED\",861,40.899999999999999,0.0,-13.455819999999999,13.455819999999999,43.100000000000001,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Gammidge PV & BESS Park\",\"CS UK HOLDINGS III LIMITED\",\"PRO-001649\",\"TEC Register\",-40.899999999999999,40.899999999999999],[\"Ouse Energy Storage_Ouse Energy Limited\",1073,249.0,0.0,-81.827619999999996,81.827619999999996,262.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Ouse Energy Storage\",\"Ouse Energy Limited\",\"PRO-001861\",\"TEC Register\",-249.0,249.0],[\"Chapelcross Solar PV and Storage_EEB68 LIMITED\",297,150.879999999999996,0.0,-49.577359999999999,49.577359999999999,158.800000000000011,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Chapelcross Solar PV and Storage\",\"EEB68 LIMITED\",\"PRO-002031\",\"TEC Register\",-90.5,150.900000000000006],[\"Iver_Juniper Energy Limited\",1034,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Iver\",\"Juniper Energy Limited\",\"PRO-001141\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Langbank Solar and BESS_UK RENFREWSHIRE 1 LTD\",529,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Langbank Solar and BESS\",\"UK RENFREWSHIRE 1 LTD\",\"PRO-003569\",\"TEC Register\",-29.899999999999999,49.899999999999999],[\"Alcemi Devilla Battery Energy Storage Facility_ALCEMI STORAGE DEVELOPMENTS 3 LIMITED\",515,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Alcemi Devilla Battery Energy Storage Facility\",\"ALCEMI STORAGE DEVELOPMENTS 3 LIMITED\",\"PRO-001453\",\"TEC Register\",-500.0,500.0],[\"Ocker Hill - Gresham House_Ocker Hill Storage Limited\",1451,240.0,0.0,-78.861719999999991,78.861719999999991,252.599999999999994,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Ocker Hill - Gresham House\",\"Ocker Hill Storage Limited\",\"PRO-002213\",\"TEC Register\",-240.0,240.0],[\"Sundon Storage_Statera Energy Limited\",1820,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Sundon Storage\",\"Statera Energy Limited\",\"PRO-001910\",\"TEC Register\",-500.0,500.0],[\"Willington East 1 (Tertiary)_ENSO GREEN HOLDINGS U LIMITED\",2015,47.5,0.0,-15.609999999999999,15.609999999999999,50.0,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Willington East 1 (Tertiary)\",\"ENSO GREEN HOLDINGS U LIMITED\",\"PRO-000551\",\"TEC Register\",-28.5,47.5],[\"Didcot Road_TBC 001 LIMITED\",539,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Didcot Road\",\"TBC 001 LIMITED\",\"PRO-002336\",\"TEC Register\",-300.0,300.0],[\"Drongan Battery Storage_Drongan Battery Storage Ltd\",425,100.0,0.0,-32.874659999999999,32.874659999999999,105.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Drongan Battery Storage\",\"Drongan Battery Storage Ltd\",\"PRO-002287\",\"TEC Register\",-100.0,100.0],[\"Fiddlers Ferry BESS_FIDDLERS FERRY LTD\",750,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Fiddlers Ferry BESS\",\"FIDDLERS FERRY LTD\",\"PRO-003897-1\",\"TEC Register\",-300.0,300.0],[\"Glentaggart 42MW BESS_GLENTAGGART WIND LIMITED\",1606,42.0,0.0,-13.799239999999999,13.799239999999999,44.200000000000003,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Glentaggart 42MW BESS\",\"GLENTAGGART WIND LIMITED\",\"PRO-001595\",\"TEC Register\",-42.0,42.0],[\"Pentland Floating Offshore Wind Farm_HIGHLAND WIND LIMITED\",1482,100.0,0.0,-32.874659999999999,32.874659999999999,105.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Pentland Floating Offshore Wind Farm\",\"HIGHLAND WIND LIMITED\",\"PRO-001472\",\"TEC Register\",0.0,100.0],[\"Scoop Hill Wind Farm_Community Windpower Limited\",1662,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Scoop Hill Wind Farm\",\"Community Windpower Limited\",\"PRO-000327\",\"TEC Register\",0.0,500.0],[\"West Weybridge (Tertiary)_EL (WEST WEYBRIDGE) LIMITED\",2075,7.1,0.0,-2.3415,2.3415,7.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"West Weybridge (Tertiary)\",\"EL (WEST WEYBRIDGE) LIMITED\",\"PRO-000552-2\",\"TEC Register\",-4.3,7.1],[\"Drakelow_ENSO GREEN HOLDINGS V LIMITED\",554,120.0,0.0,-39.430859999999996,39.430859999999996,126.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Drakelow\",\"ENSO GREEN HOLDINGS V LIMITED\",\"PRO-000428\",\"TEC Register\",-120.0,120.0],[\"Achany Extension Wind Farm_SSE GENERATION LIMITED\",14,105.0,0.0,-34.498100000000001,34.498100000000001,110.5,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Achany Extension Wind Farm\",\"SSE GENERATION LIMITED\",\"PRO-001555\",\"TEC Register\",0.0,105.0],[\"Willington Energy Park_BROCKWELL STORAGE & SOLAR LIMITED\",2015,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Willington Energy Park\",\"BROCKWELL STORAGE & SOLAR LIMITED\",\"PRO-001964\",\"TEC Register\",-300.0,500.0],[\"Vanguard East_Norfolk Vanguard East Ltd\",1389,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Vanguard East\",\"Norfolk Vanguard East Ltd\",\"PRO-000580-1\",\"TEC Register\",0.0,400.0],[\"Mannington_BAYWA R.E. UK LIMITED\",1282,47.5,0.0,-15.609999999999999,15.609999999999999,50.0,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Mannington\",\"BAYWA R.E. UK LIMITED\",\"PRO-001092\",\"TEC Register\",-28.5,47.5],[\"Braxbess Branxton BESS_BRAXBESS LTD\",219,480.0,0.0,-157.754660000000001,157.754660000000001,505.300000000000011,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Braxbess Branxton BESS\",\"BRAXBESS LTD\",\"PRO-002208\",\"TEC Register\",-480.0,480.0],[\"Breezy Hill Wind Farm_BROCKWELL ENERGY LIMITED\",1390,80.0,0.0,-26.287240000000001,26.287240000000001,84.200000000000003,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Breezy Hill Wind Farm\",\"BROCKWELL ENERGY LIMITED\",\"PRO-000475\",\"TEC Register\",0.0,80.0],[\"Downiebrae BESS_DOWNIEBRAE BESS LTD\",511,150.0,0.0,-49.296379999999999,49.296379999999999,157.900000000000006,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Downiebrae BESS\",\"DOWNIEBRAE BESS LTD\",\"PRO-003208\",\"TEC Register\",-150.0,150.0],[\"Knockodhar Wind Farm_REG KNOCKODHAR LIMITED\",1151,120.0,0.0,-39.430859999999996,39.430859999999996,126.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Knockodhar Wind Farm\",\"REG KNOCKODHAR LIMITED\",\"PRO-000483\",\"TEC Register\",0.0,120.0],[\"Ayr Farm_Braston New Energy Limited\",57,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Ayr Farm\",\"Braston New Energy Limited\",\"PRO-003596\",\"TEC Register\",-500.0,500.0],[\"Bolney (tertiary)_BOLNEY GREEN LIMITED\",166,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Bolney (tertiary)\",\"BOLNEY GREEN LIMITED\",\"PRO-000380\",\"TEC Register\",-34.200000000000003,57.0],[\"Laleham_Juniper Energy Limited\",1173,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,false,\"static\",true,\"Demand;Energy Storage System\",\"stor\",\"Laleham\",\"Juniper Energy Limited\",\"PRO-001063-1\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Plas Power Estate North Tertiary_LIGHTSOURCE SPV 192 LIMITED\",1186,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Plas Power Estate North Tertiary\",\"LIGHTSOURCE SPV 192 LIMITED\",\"PRO-001050\",\"TEC Register\",-34.200000000000003,57.0],[\"Lovedean Greener Grid Park_Statkraft UK Ltd\",1251,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;Reactive Compensation\",\"stor\",\"Lovedean Greener Grid Park\",\"Statkraft UK Ltd\",\"PRO-001855\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"MARCHWOOD ENERGY STORAGE_BW ESS DEVELOPMENT UK LIMITED\",1292,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"MARCHWOOD ENERGY STORAGE\",\"BW ESS DEVELOPMENT UK LIMITED\",\"PRO-002190\",\"TEC Register\",-200.0,200.0],[\"Fife 2 BESS_CARLTON POWER LIMITED\",1979,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Fife 2 BESS\",\"CARLTON POWER LIMITED\",\"PRO-002184\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Garvary Wind Farm_GARVARY WIND FARM LIMITED\",802,222.0,0.0,-72.961139999999986,72.961139999999986,233.699999999999989,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Garvary Wind Farm\",\"GARVARY WIND FARM LIMITED\",\"PRO-001927\",\"TEC Register\",0.0,222.0],[\"Gresham House Rayleigh BESS_Rayleigh Storage Limited\",1590,480.0,0.0,-157.754660000000001,157.754660000000001,505.300000000000011,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Gresham House Rayleigh BESS\",\"Rayleigh Storage Limited\",\"PRO-002115\",\"TEC Register\",-480.0,480.0],[\"Lawfield and Branxton Energy Park_Cairn Duhie Energy Limited\",219,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Lawfield and Branxton Energy Park\",\"Cairn Duhie Energy Limited\",\"PRO-002229\",\"TEC Register\",-400.0,400.0],[\"NorthFleet Tertiary_CSE29 LIMITED\",1417,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"NorthFleet Tertiary\",\"CSE29 LIMITED\",\"PRO-002038\",\"TEC Register\",-29.899999999999999,49.899999999999999],[\"Tormsdale Windfarm_ASUK HOLDCO 1 LIMITED\",1372,70.0,0.0,-23.009139999999999,23.009139999999999,73.700000000000003,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Tormsdale Windfarm\",\"ASUK HOLDCO 1 LIMITED\",\"PRO-001904\",\"TEC Register\",-42.0,70.0],[\"Watten Wind Farm_EDF ENERGY RENEWABLES LIMITED\",1372,52.799999999999997,0.0,-17.358319999999999,17.358319999999999,55.600000000000001,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Watten Wind Farm\",\"EDF ENERGY RENEWABLES LIMITED\",\"PRO-001928\",\"TEC Register\",0.0,52.799999999999997],[\"Erebus_Blue Gem Wind Limited\",1517,95.25,0.0,-31.313659999999995,31.313659999999995,100.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Erebus\",\"Blue Gem Wind Limited\",\"PRO-000471\",\"TEC Register\",0.0,95.200000000000003],[\"Willington East 2 (Tertiary)_ENSO GREEN HOLDINGS SS LIMITED\",2015,47.5,0.0,-15.609999999999999,15.609999999999999,50.0,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Willington East 2 (Tertiary)\",\"ENSO GREEN HOLDINGS SS LIMITED\",\"PRO-000548\",\"TEC Register\",-28.5,47.5],[\"EcoKincardine_Econergy International Limited\",1125,249.0,0.0,-81.827619999999996,81.827619999999996,262.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"EcoKincardine\",\"Econergy International Limited\",\"PRO-003557\",\"TEC Register\",-149.400000000000006,249.0],[\"Glennifer Road BESS_Drax BESS Neilston Limited\",1398,150.0,0.0,-49.296379999999999,49.296379999999999,157.900000000000006,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Glennifer Road BESS\",\"Drax BESS Neilston Limited\",\"PRO-003600\",\"TEC Register\",-150.0,150.0],[\"Innerwick BESS_Innerwick Storage Ltd\",219,170.0,0.0,-55.852579999999996,55.852579999999996,178.900000000000006,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Innerwick BESS\",\"Innerwick Storage Ltd\",\"PRO-002828\",\"TEC Register\",-170.0,170.0],[\"Daer Wind Farm_RWE Renewables UK Onshore Wind Limited\",503,96.0,0.0,-31.563419999999997,31.563419999999997,101.099999999999994,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Daer Wind Farm\",\"RWE Renewables UK Onshore Wind Limited\",\"PRO-000565\",\"TEC Register\",0.0,96.0],[\"Devonside BESS_CARLTON POWER LIMITED\",533,49.5,0.0,-16.265619999999998,16.265619999999998,52.100000000000001,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Devonside BESS\",\"CARLTON POWER LIMITED\",\"PRO-002015\",\"TEC Register\",-49.5,49.5],[\"Tillbridge Solar_TILLBRIDGE SOLAR LIMITED\",411,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Tillbridge Solar\",\"TILLBRIDGE SOLAR LIMITED\",\"PRO-001126\",\"TEC Register\",-300.0,500.0],[\"Bridgwater (tertiary)_ENSO GREEN HOLDINGS H LIMITED\",235,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Bridgwater (tertiary)\",\"ENSO GREEN HOLDINGS H LIMITED\",\"PRO-000375\",\"TEC Register\",-34.200000000000003,57.0],[\"Rochester Renewable Project_VATTENFALL WIND POWER LTD\",1126,60.0,0.0,-19.73104,19.73104,63.200000000000003,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar);Wind Onshore\",\"stor\",\"Rochester Renewable Project\",\"VATTENFALL WIND POWER LTD\",\"PRO-002097\",\"TEC Register\",-36.0,60.0],[\"JBM Solar 12 - Shrewsbury Solar_RWE Renewables UK Solar and Storage Limited\",1704,49.990000000000002,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"JBM Solar 12 - Shrewsbury Solar\",\"RWE Renewables UK Solar and Storage Limited\",\"PRO-001146\",\"TEC Register\",-30.0,50.0],[\"Heckington Fen Solar Park_Ecotricity (Heck Fen Solar) Limited\",119,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Heckington Fen Solar Park\",\"Ecotricity (Heck Fen Solar) Limited\",\"PRO-001903\",\"TEC Register\",-240.0,400.0],[\"Daines BESS_SSE DAINES BESS LIMITED\",504,600.0,0.0,-197.185519999999997,197.185519999999997,631.600000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Daines BESS\",\"SSE DAINES BESS LIMITED\",\"PRO-002050\",\"TEC Register\",-600.0,600.0],[\"Aberthaw Energy_ABERTHAW ENERGY LIMITED\",13,249.0,0.0,-81.827619999999996,81.827619999999996,262.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Aberthaw Energy\",\"ABERTHAW ENERGY LIMITED\",\"PRO-001697\",\"TEC Register\",-249.0,249.0],[\"Bushbury Green Energy Centre_BUSHBURY GREEN NG LIMITED\",248,480.0,0.0,-157.754660000000001,157.754660000000001,505.300000000000011,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Bushbury Green Energy Centre\",\"BUSHBURY GREEN NG LIMITED\",\"PRO-001907\",\"TEC Register\",-288.0,480.0],[\"Caldwell Road_TAGENERGY DEVELOPMENT UK LIMITED\",556,249.0,0.0,-81.827619999999996,81.827619999999996,262.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Caldwell Road\",\"TAGENERGY DEVELOPMENT UK LIMITED\",\"PRO-002710\",\"TEC Register\",-249.0,249.0],[\"Gartclash Farm BESS_South Plean Storage Facility Limited\",523,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Gartclash Farm BESS\",\"South Plean Storage Facility Limited\",\"PRO-003736\",\"TEC Register\",-200.0,200.0],[\"Hams Hall Green Energy Centre_HAMS HALL NG LIMITED\",905,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,true,\"static\",true,\"Demand;Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Hams Hall Green Energy Centre\",\"HAMS HALL NG LIMITED\",\"PRO-001765-1\",\"TEC Register\",-240.0,400.0],[\"Kirkby Green Energy Centre_KIRKBY GREEN NG LIMITED\",1086,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,true,\"static\",true,\"Demand;Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Kirkby Green Energy Centre\",\"KIRKBY GREEN NG LIMITED\",\"PRO-001869\",\"TEC Register\",-240.0,400.0],[\"North Lanrigg Battery Storage_North Lanrigg Battery Storage Ltd\",1424,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Demand;Energy Storage System\",\"stor\",\"North Lanrigg Battery Storage\",\"North Lanrigg Battery Storage Ltd\",\"PRO-002671\",\"TEC Register\",-200.0,200.0],[\"Penwortham BESS_PENWORTHAM (BES) LTD\",1539,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Penwortham BESS\",\"PENWORTHAM (BES) LTD\",\"PRO-001804\",\"TEC Register\",-57.0,57.0],[\"Rowancraig Wind Farm_Koehler Renewable Energy UK Limited\",828,40.0,0.0,-13.14362,13.14362,42.100000000000001,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Rowancraig Wind Farm\",\"Koehler Renewable Energy UK Limited\",\"PRO-002455\",\"TEC Register\",0.0,40.0],[\"Swansea North Green Energy Centre_SWANSEA NORTH GREEN NG LIMITED\",1826,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Demand;Energy Storage System;PV Array (Photo Voltaic\\/solar);Wind Onshore\",\"stor\",\"Swansea North Green Energy Centre\",\"SWANSEA NORTH GREEN NG LIMITED\",\"PRO-001794-1\",\"TEC Register\",-240.0,400.0],[\"Willington Green Energy Centre_WILLINGTON NG LIMITED\",2015,1025.0,0.0,-336.832580000000007,336.832580000000007,1078.900000000000091,1.0,false,null,false,null,false,\"static\",true,\"Demand;Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Willington Green Energy Centre\",\"WILLINGTON NG LIMITED\",\"PRO-001797-1\",\"TEC Register\",-615.0,1025.0],[\"Aitkenhead Farm BESS_Aitkenhead Storage Facility Limited\",359,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,true,\"static\",true,\"Demand;Energy Storage System\",\"stor\",\"Aitkenhead Farm BESS\",\"Aitkenhead Storage Facility Limited\",\"PRO-002585\",\"TEC Register\",-300.0,300.0],[\"Axminster BESS_CSE25 LIMITED\",56,150.0,0.0,-49.296379999999999,49.296379999999999,157.900000000000006,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Axminster BESS\",\"CSE25 LIMITED\",\"PRO-001740\",\"TEC Register\",-150.0,150.0],[\"BESS Swan_REWE 3 LIMITED\",1826,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"BESS Swan\",\"REWE 3 LIMITED\",\"PRO-002009\",\"TEC Register\",-200.0,200.0],[\"Berwick Bank Offshore Wind Farm A_BERWICK BANK A LIMITED\",219,1150.0,0.0,-377.918099999999981,377.918099999999981,1210.5,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Berwick Bank Offshore Wind Farm A\",\"BERWICK BANK A LIMITED\",\"PRO-002627-1\",\"TEC Register\",0.0,1150.0],[\"Branxton PV & BESS Station_IGP Solar 26 Limited\",219,1000.0,0.0,-328.621719999999925,328.621719999999925,1052.599999999999909,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Branxton PV & BESS Station\",\"IGP Solar 26 Limited\",\"PRO-002122\",\"TEC Register\",-1000.0,1000.0],[\"Eaton Socon Solar_BROCKWELL STORAGE & SOLAR LIMITED\",608,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Eaton Socon Solar\",\"BROCKWELL STORAGE & SOLAR LIMITED\",\"PRO-001513\",\"TEC Register\",-300.0,500.0],[\"Feckenham Greener Grid Park_Statkraft UK Ltd\",723,12.0,0.0,-3.93372,3.93372,12.6,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Feckenham Greener Grid Park\",\"Statkraft UK Ltd\",\"PRO-001008-1\",\"TEC Register\",-12.0,12.0],[\"Fiddlers Ferry BESS_FIDDLERS FERRY LTD\",750,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,true,\"static\",true,\"Demand;Energy Storage System\",\"stor\",\"Fiddlers Ferry BESS\",\"FIDDLERS FERRY LTD\",\"PRO-003897-2\",\"TEC Register\",-300.0,300.0],[\"Fife Energy Centre_CAMBRIDGE POWER LIMITED\",751,100.0,0.0,-32.874659999999999,32.874659999999999,105.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Fife Energy Centre\",\"CAMBRIDGE POWER LIMITED\",\"PRO-001868\",\"TEC Register\",-100.0,100.0],[\"GF Upper Boat_PULSE CLEAN ENERGY SPV FRANKLIN LIMITED\",1928,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;Reactive Compensation\",\"stor\",\"GF Upper Boat\",\"PULSE CLEAN ENERGY SPV FRANKLIN LIMITED\",\"PRO-003568-3\",\"TEC Register\",-200.0,200.0],[\"Glendye Wind Farm_GLENDYE WIND FARM LIMITED\",820,124.799999999999997,0.0,-41.02308,41.02308,131.400000000000006,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Glendye Wind Farm\",\"GLENDYE WIND FARM LIMITED\",\"PRO-001389-1\",\"TEC Register\",0.0,124.799999999999997],[\"Kearsley North Green Energy Centre_Kearsley North Green NG Limited\",1063,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,true,\"static\",true,\"Demand;Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Kearsley North Green Energy Centre\",\"Kearsley North Green NG Limited\",\"PRO-001793\",\"TEC Register\",-240.0,400.0],[\"Keith Solar Farm_KEITH SOLAR PV LIMITED\",1068,150.0,0.0,-49.296379999999999,49.296379999999999,157.900000000000006,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Keith Solar Farm\",\"KEITH SOLAR PV LIMITED\",\"PRO-002699\",\"TEC Register\",-90.0,150.0],[\"Kingsnorth_ENSO GREEN HOLDINGS G LIMITED\",1126,120.0,0.0,-39.430859999999996,39.430859999999996,126.299999999999997,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Kingsnorth\",\"ENSO GREEN HOLDINGS G LIMITED\",\"PRO-001360\",\"TEC Register\",-72.0,120.0],[\"Kirkton Wind Farm_Kirkton Wind Farm Limited\",395,60.0,0.0,-19.73104,19.73104,63.200000000000003,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Kirkton Wind Farm\",\"Kirkton Wind Farm Limited\",\"PRO-001811\",\"TEC Register\",0.0,60.0],[\"L48 BESS Glen App_S4 UK DEV LTD\",817,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"L48 BESS Glen App\",\"S4 UK DEV LTD\",\"PRO-003058\",\"TEC Register\",-200.0,200.0],[\"Landulph_PIVOTED POWER LLP\",1178,7.1,0.0,-2.3415,2.3415,7.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Landulph\",\"PIVOTED POWER LLP\",\"PRO-001131-2\",\"TEC Register\",-4.3,7.1],[\"Learielaw Energy Storage_Learielaw Energy Storage Limited\",232,100.0,0.0,-32.874659999999999,32.874659999999999,105.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Learielaw Energy Storage\",\"Learielaw Energy Storage Limited\",\"PRO-002531\",\"TEC Register\",-100.0,100.0],[\"Ll\\u0177r Floating Wind_Ll\\u0177r Floating Wind Limited\",1518,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Ll\\u0177r Floating Wind\",\"Ll\\u0177r Floating Wind Limited\",\"PRO-001981\",\"TEC Register\",0.0,200.0],[\"Longfield Solar_LONGFIELD SOLAR ENERGY FARM LIMITED\",240,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Longfield Solar\",\"LONGFIELD SOLAR ENERGY FARM LIMITED\",\"PRO-001053\",\"TEC Register\",-300.0,500.0],[\"Myreton BESS_GPC 1039 Ltd\",1843,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Myreton BESS\",\"GPC 1039 Ltd\",\"PRO-003050\",\"TEC Register\",-200.0,200.0],[\"NorthFleet 2 BESS_CSE41 LIMITED\",1417,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"NorthFleet 2 BESS\",\"CSE41 LIMITED\",\"PRO-002322\",\"TEC Register\",-300.0,300.0],[\"Rayleigh 2 Tertiary_ENSO GREEN HOLDINGS J LIMITED\",1591,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Rayleigh 2 Tertiary\",\"ENSO GREEN HOLDINGS J LIMITED\",\"PRO-000466\",\"TEC Register\",-34.200000000000003,57.0],[\"Scatsta Greener Grid Park_STATKRAFT HYDROGEN UK HOLDING LIMITED\",1083,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,false,\"static\",true,\"Demand;Energy Storage System\",\"stor\",\"Scatsta Greener Grid Park\",\"STATKRAFT HYDROGEN UK HOLDING LIMITED\",\"PRO-001955\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Scatsta1 Greener Grid Park_STATKRAFT HYDROGEN UK HOLDING LIMITED\",1083,5.0,0.0,-1.65466,1.65466,5.3,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Scatsta1 Greener Grid Park\",\"STATKRAFT HYDROGEN UK HOLDING LIMITED\",\"PRO-002669\",\"TEC Register\",-5.0,5.0],[\"Swansea Greener Grid Park - Connection 1_SWANSEA GRID SOLUTIONS LIMITED\",1826,85.0,0.0,-27.941899999999997,27.941899999999997,89.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;Reactive Compensation\",\"stor\",\"Swansea Greener Grid Park - Connection 1\",\"SWANSEA GRID SOLUTIONS LIMITED\",\"PRO-001120-2\",\"TEC Register\",-85.0,85.0],[\"Merlin Offshore Wind Farm_OFFSHORE WIND LIMITED\",30,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Merlin Offshore Wind Farm\",\"OFFSHORE WIND LIMITED\",\"PRO-001728\",\"TEC Register\",0.0,300.0],[\"Elchies Wind Farm_ELCHIES WIND LIMITED\",646,71.0,0.0,-23.321339999999999,23.321339999999999,74.700000000000003,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Elchies Wind Farm\",\"ELCHIES WIND LIMITED\",\"PRO-000151-2\",\"TEC Register\",0.0,71.0],[\"Elchies Wind Farm_ELCHIES WIND LIMITED\",646,99.0,0.0,-32.531239999999997,32.531239999999997,104.200000000000003,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Elchies Wind Farm\",\"ELCHIES WIND LIMITED\",\"PRO-000151-1\",\"TEC Register\",0.0,99.0],[\"West Burton Solar Project_WEST BURTON SOLAR PROJECT LIMITED\",1973,480.0,0.0,-157.754660000000001,157.754660000000001,505.300000000000011,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"West Burton Solar Project\",\"WEST BURTON SOLAR PROJECT LIMITED\",\"PRO-000561\",\"TEC Register\",-288.0,480.0],[\"Kincardine Energy Storage Facility_KINCARDINE GRID 1 LTD\",751,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Kincardine Energy Storage Facility\",\"KINCARDINE GRID 1 LTD\",\"PRO-001653\",\"TEC Register\",-200.0,200.0],[\"Beauly 02 BESS_FIELD BEAULY LTD\",85,100.0,0.0,-32.874659999999999,32.874659999999999,105.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Beauly 02 BESS\",\"FIELD BEAULY LTD\",\"PRO-003731\",\"TEC Register\",-100.0,100.0],[\"Vanguard East_Norfolk Vanguard East Ltd\",1389,920.0,0.0,-302.334479999999985,302.334479999999985,968.399999999999977,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Vanguard East\",\"Norfolk Vanguard East Ltd\",\"PRO-000580-2\",\"TEC Register\",0.0,920.0],[\"Llywelyn Floating Offshore Wind Farm_Renantis UK Limited\",1518,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Llywelyn Floating Offshore Wind Farm\",\"Renantis UK Limited\",\"PRO-001668\",\"TEC Register\",0.0,300.0],[\"Petroc Offshore Wind Farm_BLUEFLOAT ENERGY UK HOLDINGS LIMITED\",30,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Petroc Offshore Wind Farm\",\"BLUEFLOAT ENERGY UK HOLDINGS LIMITED\",\"PRO-001661\",\"TEC Register\",0.0,300.0],[\"Riccarton_M2 Energy Storage Limited\",496,150.0,0.0,-49.296379999999999,49.296379999999999,157.900000000000006,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Riccarton\",\"M2 Energy Storage Limited\",\"PRO-003066\",\"TEC Register\",-90.0,150.0],[\"Callisterhall Wind Farm_E Power Limited\",874,45.5,0.0,-14.954379999999999,14.954379999999999,47.899999999999999,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Callisterhall Wind Farm\",\"E Power Limited\",\"PRO-001965\",\"TEC Register\",0.0,45.5],[\"Flemyland Battery Storage_Flemyland Battery Storage Limited\",1116,100.0,0.0,-32.874659999999999,32.874659999999999,105.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Flemyland Battery Storage\",\"Flemyland Battery Storage Limited\",\"PRO-002360\",\"TEC Register\",-100.0,100.0],[\"Tangy IV WF_SSE Renewables Services (UK) Limited\",1882,96.0,0.0,-31.563419999999997,31.563419999999997,101.099999999999994,1.0,false,null,false,null,false,\"static\",true,\"Substation;Wind Onshore\",\"wgen\",\"Tangy IV WF\",\"SSE Renewables Services (UK) Limited\",\"PRO-001408\",\"TEC Register\",0.0,96.0],[\"Sand Quarry Old Glasgow Road BESS_GPC 1134 Ltd\",1116,100.0,0.0,-32.874659999999999,32.874659999999999,105.299999999999997,1.0,false,null,false,null,true,\"static\",true,\"Demand;Energy Storage System\",\"stor\",\"Sand Quarry Old Glasgow Road BESS\",\"GPC 1134 Ltd\",\"PRO-002706\",\"TEC Register\",-100.0,100.0],[\"Y Bryn Wind Farm_Y BRYN WIND FARM LIMITED\",1274,151.199999999999989,0.0,-49.702239999999996,49.702239999999996,159.199999999999989,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Y Bryn Wind Farm\",\"Y BRYN WIND FARM LIMITED\",\"PRO-002029\",\"TEC Register\",0.0,151.199999999999989],[\"Merthyr Solar and Battery_EEW RENEWABLES LTD\",326,110.0,0.0,-36.152759999999994,36.152759999999994,115.799999999999997,1.0,false,null,false,null,false,\"static\",true,\"PV Array (Photo Voltaic\\/solar)\",\"pv\",\"Merthyr Solar and Battery\",\"EEW RENEWABLES LTD\",\"PRO-002757-1\",\"TEC Register\",0.0,110.0],[\"Branxton Energy Storage Facility_EastCoastGridServices Ltd\",219,750.0,0.0,-246.481899999999996,246.481899999999996,789.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Branxton Energy Storage Facility\",\"EastCoastGridServices Ltd\",\"PRO-002076\",\"TEC Register\",-750.0,750.0],[\"Pembroke BESS_RWE GENERATION UK PLC\",1518,65.0,0.0,-21.354479999999999,21.354479999999999,68.400000000000006,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Pembroke BESS\",\"RWE GENERATION UK PLC\",\"PRO-000337-2\",\"TEC Register\",-65.0,65.0],[\"Bishopbriggs 500MW BESS_GPC Project 16 Ltd\",246,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,true,\"static\",true,\"Demand;Energy Storage System\",\"stor\",\"Bishopbriggs 500MW BESS\",\"GPC Project 16 Ltd\",\"PRO-003583\",\"TEC Register\",-500.0,500.0],[\"Abhainn Dubh Wind Farm_E Power Limited\",783,75.0,0.0,-24.632580000000001,24.632580000000001,78.900000000000006,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Abhainn Dubh Wind Farm\",\"E Power Limited\",\"PRO-002272\",\"TEC Register\",0.0,75.0],[\"Breakish Windfarm_Asuk Holdco 2 Limited\",222,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Breakish Windfarm\",\"Asuk Holdco 2 Limited\",\"PRO-002170-1\",\"TEC Register\",0.0,50.0],[\"Bicker Fenn Energy Park_BEACON FEN ENERGY PARK LIMITED\",119,600.0,0.0,-197.185519999999997,197.185519999999997,631.600000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Bicker Fenn Energy Park\",\"BEACON FEN ENERGY PARK LIMITED\",\"PRO-001984\",\"TEC Register\",-360.0,600.0],[\"EcoUskmouth_AW2 ENERGY STORAGE LIMITED\",1932,249.0,0.0,-81.827619999999996,81.827619999999996,262.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"EcoUskmouth\",\"AW2 ENERGY STORAGE LIMITED\",\"PRO-002052\",\"TEC Register\",-249.0,249.0],[\"Aberthaw PV & BESS Generation_REWE 12 Limited\",13,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Aberthaw PV & BESS Generation\",\"REWE 12 Limited\",\"PRO-001815\",\"TEC Register\",-200.0,200.0],[\"Axminster - New Connection_ENSO GREEN HOLDINGS B LIMITED\",55,120.0,0.0,-39.430859999999996,39.430859999999996,126.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Axminster - New Connection\",\"ENSO GREEN HOLDINGS B LIMITED\",\"PRO-001356\",\"TEC Register\",-120.0,120.0],[\"Morecambe Offshore Wind Farm_MORECAMBE OFFSHORE WINDFARM LTD\",1539,480.0,0.0,-157.754660000000001,157.754660000000001,505.300000000000011,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Morecambe Offshore Wind Farm\",\"MORECAMBE OFFSHORE WINDFARM LTD\",\"PRO-001450\",\"TEC Register\",0.0,480.0],[\"Wylfa Substation_WYLFA GREEN LIMITED\",2080,120.0,0.0,-39.430859999999996,39.430859999999996,126.299999999999997,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Wylfa Substation\",\"WYLFA GREEN LIMITED\",\"PRO-000506\",\"TEC Register\",-72.0,120.0],[\"Grendon Solar & BESS_Green Hill Solar Farm Limited\",863,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Grendon Solar & BESS\",\"Green Hill Solar Farm Limited\",\"PRO-001568\",\"TEC Register\",-300.0,500.0],[\"Quantans Hill Wind Farm_VATTENFALL WIND POWER LTD\",1567,95.0,0.0,-31.219999999999999,31.219999999999999,100.0,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"stor\",\"Quantans Hill Wind Farm\",\"VATTENFALL WIND POWER LTD\",\"PRO-001247\",\"TEC Register\",0.0,95.0],[\"BESS Cilfynydd_REWE 2 LIMITED\",326,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"BESS Cilfynydd\",\"REWE 2 LIMITED\",\"PRO-002008\",\"TEC Register\",-200.0,200.0],[\"Feckenham_IGP SOLAR 14 LIMITED\",723,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Feckenham\",\"IGP SOLAR 14 LIMITED\",\"PRO-001600\",\"TEC Register\",-300.0,500.0],[\"Cloich Forest Wind Farm_EDF ENERGY RENEWABLES LIMITED\",339,67.200000000000003,0.0,-22.07254,22.07254,70.700000000000003,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Cloich Forest Wind Farm\",\"EDF ENERGY RENEWABLES LIMITED\",\"PRO-001387\",\"TEC Register\",0.0,67.200000000000003],[\"Halbeath_HALBEATH SOLAR LTD\",900,150.0,0.0,-49.296379999999999,49.296379999999999,157.900000000000006,1.0,false,null,false,null,false,\"static\",true,\"Demand;Energy Storage System;PV Array (Photo Voltaic\\/solar);Reactive Compensation\",\"stor\",\"Halbeath\",\"HALBEATH SOLAR LTD\",\"PRO-002266\",\"TEC Register\",-90.0,150.0],[\"Lorg Extension Wind Farm_RWE Renewables UK Onshore Wind Limited\",1245,33.0,0.0,-10.83334,10.83334,34.700000000000003,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Lorg Extension Wind Farm\",\"RWE Renewables UK Onshore Wind Limited\",\"PRO-002430\",\"TEC Register\",0.0,33.0],[\"Bridgwater 2 (tertiary) - New Conn_BRIDGWATER GREEN LIMITED\",234,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Bridgwater 2 (tertiary) - New Conn\",\"BRIDGWATER GREEN LIMITED\",\"PRO-001347\",\"TEC Register\",-34.200000000000003,57.0],[\"Glen Ullinish Extension_GLEN ULLINISH WF 2 LTD\",843,240.0,0.0,-78.861719999999991,78.861719999999991,252.599999999999994,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Glen Ullinish Extension\",\"GLEN ULLINISH WF 2 LTD\",\"PRO-001346\",\"TEC Register\",0.0,240.0],[\"Lamford Hill_BENBRACK WIND FARM LIMITED\",100,20.0,0.0,-6.58742,6.58742,21.100000000000001,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar);Wind Onshore\",\"stor\",\"Lamford Hill\",\"BENBRACK WIND FARM LIMITED\",\"PRO-001481-1\",\"TEC Register\",-12.0,20.0],[\"Harestanes West Wind Farm_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",906,56.0,0.0,-18.388579999999998,18.388579999999998,58.899999999999999,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Harestanes West Wind Farm\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-001075-1\",\"TEC Register\",0.0,56.0],[\"Caple Rig [formerly Faw Side Community Wind Farm]_Community Windpower Limited\",708,250.0,0.0,-82.171039999999991,82.171039999999991,263.199999999999989,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Caple Rig [formerly Faw Side Community Wind Farm]\",\"Community Windpower Limited\",\"PRO-000297\",\"TEC Register\",0.0,250.0],[\"Westerton Lane BESS_Apatura Project 22 Ltd\",246,150.0,0.0,-49.296379999999999,49.296379999999999,157.900000000000006,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Westerton Lane BESS\",\"Apatura Project 22 Ltd\",\"PRO-003267\",\"TEC Register\",-150.0,150.0],[\"Teindland Wind Farm_TEINDLAND WIND FARM LIMITED\",140,112.200000000000003,0.0,-36.870819999999995,36.870819999999995,118.099999999999994,1.0,false,null,false,null,false,\"static\",true,\"Demand;Wind Onshore\",\"wgen\",\"Teindland Wind Farm\",\"TEINDLAND WIND FARM LIMITED\",\"PRO-001821\",\"TEC Register\",0.0,112.200000000000003],[\"Corriemoillie BESS_FIELD CORRIEMOILLIE LTD\",403,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Corriemoillie BESS\",\"FIELD CORRIEMOILLIE LTD\",\"PRO-003992\",\"TEC Register\",-200.0,200.0],[\"Lister Battery (formerly Lister Drive)_LISTER BATTERY LTD\",1218,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Lister Battery (formerly Lister Drive)\",\"LISTER BATTERY LTD\",\"PRO-001088\",\"TEC Register\",-57.0,57.0],[\"Elstree Energy Storage_ELSTREE BATTERY STORAGE LIMITED\",1180,170.0,0.0,-55.852579999999996,55.852579999999996,178.900000000000006,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Elstree Energy Storage\",\"ELSTREE BATTERY STORAGE LIMITED\",\"PRO-003205\",\"TEC Register\",-170.0,170.0],[\"WHITEHILL BESS_GPC 1210 Ltd\",1994,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"WHITEHILL BESS\",\"GPC 1210 Ltd\",\"PRO-004639\",\"TEC Register\",-500.0,500.0],[\"Auchentiber Farm 700MW BESS_GPC 700 Ltd\",1403,700.0,0.0,-230.028959999999955,230.028959999999955,736.799999999999954,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Auchentiber Farm 700MW BESS\",\"GPC 700 Ltd\",\"PRO-003601\",\"TEC Register\",-700.0,700.0],[\"Devol Moor Battery & Solar Project_Sunshine Project 03 Limited\",531,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Devol Moor Battery & Solar Project\",\"Sunshine Project 03 Limited\",\"PRO-004084\",\"TEC Register\",-400.0,400.0],[\"ER LBR Energy_ER PROJECT DEVELOPMENT CO LIMITED\",1223,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"ER LBR Energy\",\"ER PROJECT DEVELOPMENT CO LIMITED\",\"PRO-003723\",\"TEC Register\",-34.200000000000003,57.0],[\"High Mathernock Battery Storage_Harmony HM Limited\",529,334.0,0.0,-109.76952,109.76952,351.600000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"High Mathernock Battery Storage\",\"Harmony HM Limited\",\"PRO-002273\",\"TEC Register\",-334.0,334.0],[\"Earl Shilton BESS_Exagen Normanton Energy Reserve Limited\",673,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Earl Shilton BESS\",\"Exagen Normanton Energy Reserve Limited\",\"PRO-001950\",\"TEC Register\",-500.0,500.0],[\"Elvanfoot (25MW) Energy Storage_ELVANFOOT ENERGY STORAGE 3 LIMITED\",668,25.0,0.0,-8.21086,8.21086,26.300000000000001,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Elvanfoot (25MW) Energy Storage\",\"ELVANFOOT ENERGY STORAGE 3 LIMITED\",\"PRO-003278\",\"TEC Register\",-25.0,25.0],[\"Elvanfoot (50MW) Energy Storage_ELVANFOOT ENERGY STORAGE 2 LIMITED\",668,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Elvanfoot (50MW) Energy Storage\",\"ELVANFOOT ENERGY STORAGE 2 LIMITED\",\"PRO-003279\",\"TEC Register\",-50.0,50.0],[\"Capenhurst Tertiary_ENSO GREEN HOLDINGS Q LIMITED\",272,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Capenhurst Tertiary\",\"ENSO GREEN HOLDINGS Q LIMITED\",\"PRO-002162\",\"TEC Register\",-34.200000000000003,57.0],[\"Drax_ENSO GREEN HOLDINGS D LIMITED\",557,190.0,0.0,-62.439999999999998,62.439999999999998,200.0,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Drax\",\"ENSO GREEN HOLDINGS D LIMITED\",\"PRO-001355\",\"TEC Register\",-114.0,190.0],[\"Eaton Socon PV Storage_CSE37 Limited\",608,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Eaton Socon PV Storage\",\"CSE37 Limited\",\"PRO-002218\",\"TEC Register\",-29.899999999999999,49.899999999999999],[\"Ewerby_Leoda Solar Farm Limited\",119,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Demand;Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Ewerby\",\"Leoda Solar Farm Limited\",\"PRO-002017\",\"TEC Register\",-300.0,500.0],[\"Greta III_TAGENERGY DEVELOPMENT UK LIMITED\",556,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Greta III\",\"TAGENERGY DEVELOPMENT UK LIMITED\",\"PRO-001803\",\"TEC Register\",-300.0,500.0],[\"Lapwing Fen II_ECLIPSE POWER NETWORKS LIMITED\",1947,249.599999999999994,0.0,-82.014939999999996,82.014939999999996,262.699999999999989,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Lapwing Fen II\",\"ECLIPSE POWER NETWORKS LIMITED\",\"PRO-001995\",\"TEC Register\",-249.599999999999994,249.599999999999994],[\"Lovedean (Tertiary)_LOVEDEAN GREEN LIMITED\",1251,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Lovedean (Tertiary)\",\"LOVEDEAN GREEN LIMITED\",\"PRO-000484\",\"TEC Register\",-34.200000000000003,57.0],[\"Millmoor Rig Wind Farm_ESB ASSET DEVELOPMENT UK LIMITED\",929,92.799999999999997,0.0,-30.501939999999998,30.501939999999998,97.700000000000003,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Millmoor Rig Wind Farm\",\"ESB ASSET DEVELOPMENT UK LIMITED\",\"PRO-001936\",\"TEC Register\",0.0,92.799999999999997],[\"Old Flatts Farm_Net Zero One Ltd\",211,750.0,0.0,-246.481899999999996,246.481899999999996,789.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Old Flatts Farm\",\"Net Zero One Ltd\",\"PRO-001894-1\",\"TEC Register\",-450.0,750.0],[\"Rochdale BESS_Rochdale (BES) Ltd\",1614,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Rochdale BESS\",\"Rochdale (BES) Ltd\",\"PRO-001805\",\"TEC Register\",-57.0,57.0],[\"Springwell_SPRINGWELL ENERGYFARM LIMITED\",119,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Springwell\",\"SPRINGWELL ENERGYFARM LIMITED\",\"PRO-001850-1\",\"TEC Register\",-240.0,400.0],[\"Willington_SSE UTILITY SOLUTIONS LIMITED\",2015,600.0,0.0,-197.185519999999997,197.185519999999997,631.600000000000023,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Willington\",\"SSE UTILITY SOLUTIONS LIMITED\",\"PRO-002257\",\"TEC Register\",-360.0,600.0],[\"AGS Calderside Battery Energy Storage System_Advance Grid Solutions Limited\",1775,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"AGS Calderside Battery Energy Storage System\",\"Advance Grid Solutions Limited\",\"PRO-002752-1\",\"TEC Register\",-300.0,300.0],[\"AMP Eccles BESS_Eccles Grid Stability Limited\",617,49.899999999999999,0.0,-16.390499999999999,16.390499999999999,52.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"AMP Eccles BESS\",\"Eccles Grid Stability Limited\",\"PRO-003836\",\"TEC Register\",-49.899999999999999,49.899999999999999],[\"Aberthaw (Tertiary)_Aberthaw Green Limited\",13,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Aberthaw (Tertiary)\",\"Aberthaw Green Limited\",\"PRO-000376\",\"TEC Register\",-34.200000000000003,57.0],[\"Afon Ddaw_LIGHTSOURCE SPV 214 LIMITED\",13,249.0,0.0,-81.827619999999996,81.827619999999996,262.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Afon Ddaw\",\"LIGHTSOURCE SPV 214 LIMITED\",\"PRO-001775\",\"TEC Register\",-149.400000000000006,249.0],[\"Alcemi Score 2 Battery Energy Storage Facility_ALCEMI STORAGE DEVELOPMENTS 5 LIMITED\",1506,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Alcemi Score 2 Battery Energy Storage Facility\",\"ALCEMI STORAGE DEVELOPMENTS 5 LIMITED\",\"PRO-001790\",\"TEC Register\",-500.0,500.0],[\"Alcemi Score Battery Energy Storage Facility_ALCEMI STORAGE DEVELOPMENTS 5 LIMITED\",63,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Alcemi Score Battery Energy Storage Facility\",\"ALCEMI STORAGE DEVELOPMENTS 5 LIMITED\",\"PRO-001575\",\"TEC Register\",-500.0,500.0],[\"Alyth_ECODEV (ALYTH) LTD\",31,450.0,0.0,-147.889139999999998,147.889139999999998,473.699999999999989,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Alyth\",\"ECODEV (ALYTH) LTD\",\"PRO-001978-1\",\"TEC Register\",-270.0,450.0],[\"Beinn Tharsuinn Repower_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",783,84.0,0.0,-27.598479999999999,27.598479999999999,88.400000000000006,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Beinn Tharsuinn Repower\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-001035\",\"TEC Register\",0.0,84.0],[\"Berwick Bank Offshore Wind Farm A_BERWICK BANK A LIMITED\",219,230.0,0.0,-75.583619999999996,75.583619999999996,242.099999999999994,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Berwick Bank Offshore Wind Farm A\",\"BERWICK BANK A LIMITED\",\"PRO-002627-2\",\"TEC Register\",0.0,230.0],[\"Berwick Bank Offshore Wind Farm B_Berwick Bank B Limited\",219,1150.0,0.0,-377.918099999999981,377.918099999999981,1210.5,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Berwick Bank Offshore Wind Farm B\",\"Berwick Bank B Limited\",\"PRO-002628-1\",\"TEC Register\",0.0,1150.0],[\"Biggleswade BESS_Central Bedfordshire Council\",121,57.0,0.0,-18.731999999999999,18.731999999999999,60.0,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Biggleswade BESS\",\"Central Bedfordshire Council\",\"PRO-002165\",\"TEC Register\",-57.0,57.0],[\"Bodelwyddan BESS and PV_Bodelwyddan Solar & Energy Storage Limited\",161,110.0,0.0,-36.152759999999994,36.152759999999994,115.799999999999997,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Bodelwyddan BESS and PV\",\"Bodelwyddan Solar & Energy Storage Limited\",\"PRO-001657\",\"TEC Register\",-66.0,110.0],[\"Cowley Energy Storage_BW ESS DEVELOPMENT UK LIMITED\",423,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Cowley Energy Storage\",\"BW ESS DEVELOPMENT UK LIMITED\",\"PRO-002066-1\",\"TEC Register\",-200.0,200.0],[\"Culham Storage_CULHAM STORAGE LIMITED\",482,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Culham Storage\",\"CULHAM STORAGE LIMITED\",\"PRO-001946\",\"TEC Register\",-500.0,500.0],[\"Fiddlers Ferry BESS_FIDDLERS FERRY LTD\",750,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,true,\"static\",true,\"Demand;Energy Storage System\",\"stor\",\"Fiddlers Ferry BESS\",\"FIDDLERS FERRY LTD\",\"PRO-003897-3\",\"TEC Register\",-300.0,300.0],[\"Fort Augustus Storage_GLENDOE STORAGE LIMITED\",719,900.0,0.0,-295.778279999999995,295.778279999999995,947.399999999999977,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Fort Augustus Storage\",\"GLENDOE STORAGE LIMITED\",\"PRO-002063\",\"TEC Register\",-900.0,900.0],[\"Fyrish Battery Storage_Field Fyrish Ltd\",783,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Fyrish Battery Storage\",\"Field Fyrish Ltd\",\"PRO-004515\",\"TEC Register\",-200.0,200.0],[\"GH DEVCO Kincardine BESS_Kincardine Storage Limited\",1122,42.0,0.0,-13.799239999999999,13.799239999999999,44.200000000000003,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"GH DEVCO Kincardine BESS\",\"Kincardine Storage Limited\",\"PRO-003173\",\"TEC Register\",-42.0,42.0],[\"Gresham House Kincardine BESS_FLAVUSIA LTD\",1122,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Gresham House Kincardine BESS\",\"FLAVUSIA LTD\",\"PRO-002368\",\"TEC Register\",-300.0,300.0],[\"Hareshaw Rig Wind Farm_HARESHAW RIG WF LIMITED\",968,40.0,0.0,-13.14362,13.14362,42.100000000000001,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Hareshaw Rig Wind Farm\",\"HARESHAW RIG WF LIMITED\",\"PRO-000543\",\"TEC Register\",0.0,40.0],[\"Hornsea Power Station 4_ORSTED HORNSEA PROJECT FOUR LIMITED\",451,1100.0,0.0,-361.496379999999988,361.496379999999988,1157.900000000000091,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Hornsea Power Station 4\",\"ORSTED HORNSEA PROJECT FOUR LIMITED\",\"PRO-000435-2\",\"TEC Register\",0.0,1100.0],[\"Ladyfield Renewable Energy Park_Ladyfield Renewable Energy Park Ltd\",441,68.0,0.0,-22.353519999999996,22.353519999999996,71.599999999999994,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Ladyfield Renewable Energy Park\",\"Ladyfield Renewable Energy Park Ltd\",\"PRO-002002\",\"TEC Register\",-68.0,68.0],[\"Lethans Wind Farm Extension_LETHANS EAST WIND FARM LIMITED\",1195,85.0,0.0,-27.941899999999997,27.941899999999997,89.5,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Lethans Wind Farm Extension\",\"LETHANS EAST WIND FARM LIMITED\",\"PRO-003553\",\"TEC Register\",0.0,85.0],[\"M74 West Wind Farm_RENEWCO POWER LIMITED\",372,180.0,0.0,-59.161899999999996,59.161899999999996,189.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar);Wind Onshore\",\"stor\",\"M74 West Wind Farm\",\"RENEWCO POWER LIMITED\",\"PRO-002398\",\"TEC Register\",-108.0,180.0],[\"Mona Offshore Wind Farm_Mona Offshore Wind Limited\",161,1500.0,0.0,-492.932579999999973,492.932579999999973,1578.900000000000091,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Mona Offshore Wind Farm\",\"Mona Offshore Wind Limited\",\"PRO-001391\",\"TEC Register\",0.0,1500.0],[\"Monk Fryston BESS_HARMONY MF LIMITED\",1339,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Monk Fryston BESS\",\"HARMONY MF LIMITED\",\"PRO-001619\",\"TEC Register\",-200.0,200.0],[\"Saltcoats NEP BESS Facility_Rashley New Energy Limited\",1639,100.0,0.0,-32.874659999999999,32.874659999999999,105.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Saltcoats NEP BESS Facility\",\"Rashley New Energy Limited\",\"PRO-002813\",\"TEC Register\",-100.0,100.0],[\"Steeple Solar Farm_Steeple Solar Farm Limited\",1972,600.0,0.0,-197.185519999999997,197.185519999999997,631.600000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Steeple Solar Farm\",\"Steeple Solar Farm Limited\",\"PRO-001945\",\"TEC Register\",-360.0,600.0],[\"Tomchrasky Wind Farm_E Power Limited\",1896,74.400000000000006,0.0,-24.445259999999998,24.445259999999998,78.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Tomchrasky Wind Farm\",\"E Power Limited\",\"PRO-002270\",\"TEC Register\",0.0,74.400000000000006],[\"Walton Road Energy Project_Lightsource Renewable UK Development Limited\",556,240.0,0.0,-78.861719999999991,78.861719999999991,252.599999999999994,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Walton Road Energy Project\",\"Lightsource Renewable UK Development Limited\",\"PRO-002225\",\"TEC Register\",-144.0,240.0],[\"Warley Battery Energy Storage_LONDON AND ESSEX ENERGY LIMITED\",1959,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Warley Battery Energy Storage\",\"LONDON AND ESSEX ENERGY LIMITED\",\"PRO-002321\",\"TEC Register\",-200.0,200.0],[\"Woodcock Faulds Battery Storage_Woodcock Faulds Battery Storage Limited\",797,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Woodcock Faulds Battery Storage\",\"Woodcock Faulds Battery Storage Limited\",\"PRO-002663\",\"TEC Register\",-200.0,200.0],[\"Zenobe New Deer Battery Storage_ZENOBE ENERGY LIMITED\",1394,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Zenobe New Deer Battery Storage\",\"ZENOBE ENERGY LIMITED\",\"PRO-001778\",\"TEC Register\",-200.0,200.0],[\"Eredine Wind Farm_RWE Renewables UK Onshore Wind Limited\",36,105.0,0.0,-34.498100000000001,34.498100000000001,110.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;Wind Onshore\",\"wgen\",\"Eredine Wind Farm\",\"RWE Renewables UK Onshore Wind Limited\",\"PRO-002005\",\"TEC Register\",-63.0,105.0],[\"Kelloe Mains_TBC 003 LIMITED\",617,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Kelloe Mains\",\"TBC 003 LIMITED\",\"PRO-002425\",\"TEC Register\",-400.0,400.0],[\"Berwick Bank Offshore Wind Farm C_BERWICK BANK C LIMITED\",156,1800.0,0.0,-591.525340000000028,591.525340000000028,1894.700000000000046,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Berwick Bank Offshore Wind Farm C\",\"BERWICK BANK C LIMITED\",\"PRO-000513\",\"TEC Register\",0.0,1800.0],[\"Morgan Offshore Wind Farm_Morgan Offshore Wind Limited\",1539,1500.0,0.0,-492.932579999999973,492.932579999999973,1578.900000000000091,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Morgan Offshore Wind Farm\",\"Morgan Offshore Wind Limited\",\"PRO-001594\",\"TEC Register\",0.0,1500.0],[\"Rigifa BESS_FIELD RIGIFA LIMITED\",814,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Rigifa BESS\",\"FIELD RIGIFA LIMITED\",\"PRO-002758\",\"TEC Register\",-200.0,200.0],[\"Alcemi Midmill BESS_ALCEMI STORAGE DEVELOPMENTS 2 LIMITED\",1129,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Alcemi Midmill BESS\",\"ALCEMI STORAGE DEVELOPMENTS 2 LIMITED\",\"PRO-002014\",\"TEC Register\",-300.0,300.0],[\"Exeter BESS and PV (Post-Interactivity Revised Offer)_Broadclyst Energy Storage Limited\",693,249.0,0.0,-81.827619999999996,81.827619999999996,262.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Exeter BESS and PV (Post-Interactivity Revised Offer)\",\"Broadclyst Energy Storage Limited\",\"PRO-001827\",\"TEC Register\",-149.400000000000006,249.0],[\"Monk Fryston_Light Valley Solar Limited\",1339,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Monk Fryston\",\"Light Valley Solar Limited\",\"PRO-001646\",\"TEC Register\",-300.0,500.0],[\"OWPL Windfarm_OFFSHORE WIND POWER LIMITED\",70,750.0,0.0,-246.481899999999996,246.481899999999996,789.5,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"OWPL Windfarm\",\"OFFSHORE WIND POWER LIMITED\",\"PRO-000568-1\",\"TEC Register\",0.0,750.0],[\"Scira-Dudgeon Extension_SHERINGHAM SHOAL AND DUDGEON EXTENSIONS PROJCO LIMITED\",1439,719.0,0.0,-236.272959999999955,236.272959999999955,756.799999999999954,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Scira-Dudgeon Extension\",\"SHERINGHAM SHOAL AND DUDGEON EXTENSIONS PROJCO LIMITED\",\"PRO-000507-1\",\"TEC Register\",0.0,719.0],[\"Farr WindFarm_FARR WINDFARM LIMITED\",694,144.800000000000011,0.0,-47.579279999999997,47.579279999999997,152.400000000000006,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Farr WindFarm\",\"FARR WINDFARM LIMITED\",\"PRO-004381\",\"TEC Register\",0.0,144.800000000000011],[\"Awel Y Mor_AWEL Y MOR OFFSHORE WIND FARM LIMITED\",161,1100.0,0.0,-361.496379999999988,361.496379999999988,1157.900000000000091,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Awel Y Mor\",\"AWEL Y MOR OFFSHORE WIND FARM LIMITED\",\"PRO-000529\",\"TEC Register\",0.0,1100.0],[\"Salamander Offshore Wind Farm_SALAMANDER WIND PROJECT COMPANY LIMITED\",1496,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;Wind Offshore\",\"stor\",\"Salamander Offshore Wind Farm\",\"SALAMANDER WIND PROJECT COMPANY LIMITED\",\"PRO-001512\",\"TEC Register\",-120.0,200.0],[\"Carrick Wind Farm_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",439,84.0,0.0,-27.598479999999999,27.598479999999999,88.400000000000006,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Carrick Wind Farm\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-001026\",\"TEC Register\",0.0,84.0],[\"Cnoc Buidhe Wind Farm_CNOC BUIDHE WIND ENERGY HUB LIMITED\",370,150.0,0.0,-49.296379999999999,49.296379999999999,157.900000000000006,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;Wind Onshore\",\"wgen\",\"Cnoc Buidhe Wind Farm\",\"CNOC BUIDHE WIND ENERGY HUB LIMITED\",\"PRO-001672-1\",\"TEC Register\",-90.0,150.0],[\"Newlands Hill Wind Energy Hub_NEWLANDS HILL WIND ENERGY HUB LIMITED\",1407,119.0,0.0,-39.118659999999998,39.118659999999998,125.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;Wind Onshore\",\"wgen\",\"Newlands Hill Wind Energy Hub\",\"NEWLANDS HILL WIND ENERGY HUB LIMITED\",\"PRO-002549\",\"TEC Register\",-71.400000000000006,119.0],[\"Bankend Rig III Wind Farm_WILSON RENEWABLES III LLP\",72,78.0,0.0,-25.631619999999998,25.631619999999998,82.099999999999994,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Bankend Rig III Wind Farm\",\"WILSON RENEWABLES III LLP\",\"PRO-003451\",\"TEC Register\",0.0,78.0],[\"Clune Wind Farm_Renewable Energy Systems Limited\",1888,187.199999999999989,0.0,-61.534619999999997,61.534619999999997,197.099999999999994,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;Wind Onshore\",\"wgen\",\"Clune Wind Farm\",\"Renewable Energy Systems Limited\",\"PRO-004620\",\"TEC Register\",-112.299999999999997,187.199999999999989],[\"Dalmarnock Storage BESS_VIRIDISIA LTD\",511,42.0,0.0,-13.799239999999999,13.799239999999999,44.200000000000003,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Dalmarnock Storage BESS\",\"VIRIDISIA LTD\",\"PRO-003737\",\"TEC Register\",-42.0,42.0],[\"Gresham House Dalmarnock BESS_ENERGYHUBDEVELOPMENTS LIMITED\",508,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Gresham House Dalmarnock BESS\",\"ENERGYHUBDEVELOPMENTS LIMITED\",\"PRO-002809\",\"TEC Register\",-300.0,300.0],[\"West Andershaw Wind Farm_WEST ANDERSHAW WIND FARM LIMITED\",372,85.799999999999997,0.0,-28.191659999999999,28.191659999999999,90.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"West Andershaw Wind Farm\",\"WEST ANDERSHAW WIND FARM LIMITED\",\"PRO-002584\",\"TEC Register\",0.0,85.799999999999997],[\"Highland BESS_Apatura Battery Ltd\",160,120.0,0.0,-39.430859999999996,39.430859999999996,126.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Highland BESS\",\"Apatura Battery Ltd\",\"PRO-003845\",\"TEC Register\",-120.0,120.0],[\"Kedrum Solar Farm_Rosside Energy Limited\",141,150.0,0.0,-49.296379999999999,49.296379999999999,157.900000000000006,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Kedrum Solar Farm\",\"Rosside Energy Limited\",\"PRO-003444\",\"TEC Register\",-90.0,150.0],[\"Lairdmannoch Energy Park_LAIRDMANNOCH ENERGY PARK LIMITED\",1227,100.0,0.0,-32.874659999999999,32.874659999999999,105.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar);Wind Onshore\",\"stor\",\"Lairdmannoch Energy Park\",\"LAIRDMANNOCH ENERGY PARK LIMITED\",\"PRO-003781\",\"TEC Register\",-60.0,100.0],[\"Carn Fearna Wind Farm_Carn Fearna Wind Farm Limited\",403,85.0,0.0,-27.941899999999997,27.941899999999997,89.5,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Carn Fearna Wind Farm\",\"Carn Fearna Wind Farm Limited\",\"PRO-002231\",\"TEC Register\",0.0,85.0],[\"Gwynt Alwen WF_BWLCH GWYN WIND FARM LIMITED\",1526,108.0,0.0,-35.497140000000002,35.497140000000002,113.700000000000003,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar);Reactive Compensation;Wind Onshore\",\"stor\",\"Gwynt Alwen WF\",\"BWLCH GWYN WIND FARM LIMITED\",\"PRO-001545-1\",\"TEC Register\",-64.799999999999997,108.0],[\"Mwdwl Eithin Energy Park_MOEL CHWA ENERGY PARK LIMITED\",886,81.200000000000003,0.0,-26.693099999999998,26.693099999999998,85.5,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Mwdwl Eithin Energy Park\",\"MOEL CHWA ENERGY PARK LIMITED\",\"PRO-001511\",\"TEC Register\",0.0,81.200000000000003],[\"Achrugan Wind Farm_Statkraft Windco 1 Limited\",393,149.0,0.0,-48.952959999999997,48.952959999999997,156.800000000000011,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;Wind Onshore\",\"wgen\",\"Achrugan Wind Farm\",\"Statkraft Windco 1 Limited\",\"PRO-002267\",\"TEC Register\",-89.400000000000006,149.0],[\"Melksham_LIME DOWN SOLAR PARK LIMITED\",1308,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Melksham\",\"LIME DOWN SOLAR PARK LIMITED\",\"PRO-001605\",\"TEC Register\",-300.0,500.0],[\"South Kyle 2 Wind farm_VATTENFALL WIND POWER LTD\",1747,92.400000000000006,0.0,-30.377059999999997,30.377059999999997,97.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;Wind Onshore\",\"stor\",\"South Kyle 2 Wind farm\",\"VATTENFALL WIND POWER LTD\",\"PRO-001963\",\"TEC Register\",-55.399999999999999,92.400000000000006],[\"Alverdiscott_XLINKS 1 LTD\",30,1800.0,0.0,-591.525340000000028,591.525340000000028,1894.700000000000046,1.0,false,null,false,null,false,\"static\",true,\"Interconnector\",\"hvdc\",\"Alverdiscott\",\"XLINKS 1 LTD\",\"PRO-001344\",\"TEC Register\",-1800.0,1800.0],[\"Aultmore Wind Farm (2023)_VATTENFALL WIND POWER LTD\",140,105.0,0.0,-34.498100000000001,34.498100000000001,110.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;Wind Onshore\",\"wgen\",\"Aultmore Wind Farm (2023)\",\"VATTENFALL WIND POWER LTD\",\"PRO-003975\",\"TEC Register\",-63.0,105.0],[\"Killoch BESS_Renewable Energy Systems Limited\",1107,150.0,0.0,-49.296379999999999,49.296379999999999,157.900000000000006,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Killoch BESS\",\"Renewable Energy Systems Limited\",\"PRO-004171\",\"TEC Register\",-150.0,150.0],[\"Bishops Dal Energy Park_Renewable Energy Systems Limited\",617,150.0,0.0,-49.296379999999999,49.296379999999999,157.900000000000006,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Bishops Dal Energy Park\",\"Renewable Energy Systems Limited\",\"PRO-002361\",\"TEC Register\",-150.0,150.0],[\"Euchanhead Wind Farm_SCOTTISHPOWER RENEWABLES (UK) LIMITED\",688,112.0,0.0,-36.80838,36.80838,117.900000000000006,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Euchanhead Wind Farm\",\"SCOTTISHPOWER RENEWABLES (UK) LIMITED\",\"PRO-001011\",\"TEC Register\",0.0,112.0],[\"Alcemi Bramford Battery Energy Storage Facility_ALCEMI STORAGE DEVELOPMENTS 1 LIMITED\",196,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Alcemi Bramford Battery Energy Storage Facility\",\"ALCEMI STORAGE DEVELOPMENTS 1 LIMITED\",\"PRO-001416\",\"TEC Register\",-500.0,500.0],[\"Cottered_SSE COTTERED SOLAR LIMITED\",1515,600.0,0.0,-197.185519999999997,197.185519999999997,631.600000000000023,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Cottered\",\"SSE COTTERED SOLAR LIMITED\",\"PRO-002173\",\"TEC Register\",-360.0,600.0],[\"Denny BESS_IGP ENERGY STORAGE 3 LIMITED\",526,350.0,0.0,-115.014479999999978,115.014479999999978,368.399999999999977,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Denny BESS\",\"IGP ENERGY STORAGE 3 LIMITED\",\"PRO-003571\",\"TEC Register\",-350.0,350.0],[\"Dogger Bank South East_RWE Renewables UK Dogger Bank South (East) Limited\",452,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Dogger Bank South East\",\"RWE Renewables UK Dogger Bank South (East) Limited\",\"PRO-001375-1\",\"TEC Register\",0.0,400.0],[\"Dogger Bank South West_RWE RENEWABLES UK DOGGER BANK SOUTH (WEST) LIMITED\",452,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Dogger Bank South West\",\"RWE RENEWABLES UK DOGGER BANK SOUTH (WEST) LIMITED\",\"PRO-001386-1\",\"TEC Register\",0.0,400.0],[\"Glentaggart 150MW BESS_BROCKWELL ENERGY LIMITED\",1608,150.0,0.0,-49.296379999999999,49.296379999999999,157.900000000000006,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Glentaggart 150MW BESS\",\"BROCKWELL ENERGY LIMITED\",\"PRO-004145\",\"TEC Register\",-150.0,150.0],[\"Red Moss Farm_QAIR RENEWABLES UK LIMITED\",1598,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Red Moss Farm\",\"QAIR RENEWABLES UK LIMITED\",\"PRO-002613\",\"TEC Register\",-300.0,300.0],[\"Springwell_SPRINGWELL ENERGYFARM LIMITED\",119,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Springwell\",\"SPRINGWELL ENERGYFARM LIMITED\",\"PRO-001850-2\",\"TEC Register\",-240.0,400.0],[\"Walpole_HOLLYGREEN ENERGYFARM LIMITED\",1949,7.1,0.0,-2.3415,2.3415,7.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Walpole\",\"HOLLYGREEN ENERGYFARM LIMITED\",\"PRO-001114-2\",\"TEC Register\",-4.3,7.1],[\"AGS Harestonhill BESS_AGS Harestonhill Ltd\",2041,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"AGS Harestonhill BESS\",\"AGS Harestonhill Ltd\",\"PRO-003656\",\"TEC Register\",-500.0,500.0],[\"Alcemi Armadale BESS_ALCEMI STORAGE DEVELOPMENTS 8 LTD\",63,280.0,0.0,-92.00533999999999,92.00533999999999,294.699999999999989,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Alcemi Armadale BESS\",\"ALCEMI STORAGE DEVELOPMENTS 8 LTD\",\"PRO-004011\",\"TEC Register\",-280.0,280.0],[\"Balvedavist 162 Battery Storage_S4N SPITTAL LTD\",1754,162.0,0.0,-53.230099999999993,53.230099999999993,170.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"Balvedavist 162 Battery Storage\",\"S4N SPITTAL LTD\",\"PRO-002024\",\"TEC Register\",-97.200000000000003,162.0],[\"Canterbury North_Canterbury North 10 Renewables Limited\",267,1000.0,0.0,-328.621719999999925,328.621719999999925,1052.599999999999909,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Canterbury North\",\"Canterbury North 10 Renewables Limited\",\"PRO-003414\",\"TEC Register\",-600.0,1000.0],[\"Clonmacate Farm BESS_GPC Project 11 Ltd\",57,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Clonmacate Farm BESS\",\"GPC Project 11 Ltd\",\"PRO-003421\",\"TEC Register\",-200.0,200.0],[\"Coldstream BESS_IGP ENERGY STORAGE 4 LIMITED\",617,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Coldstream BESS\",\"IGP ENERGY STORAGE 4 LIMITED\",\"PRO-003572\",\"TEC Register\",-50.0,50.0],[\"Cornharrow Wind Farm_ENERGYFARM UK CORNHARROW LLP\",1567,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Cornharrow Wind Farm\",\"ENERGYFARM UK CORNHARROW LLP\",\"PRO-001741\",\"TEC Register\",0.0,50.0],[\"Creachan Wind Farm_RWE Renewables UK Onshore Wind Limited\",507,79.200000000000003,0.0,-26.037479999999999,26.037479999999999,83.400000000000006,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Creachan Wind Farm\",\"RWE Renewables UK Onshore Wind Limited\",\"PRO-003906\",\"TEC Register\",0.0,79.200000000000003],[\"Daines Green Energy Centre_DAINES GREEN NG LIMITED\",504,480.0,0.0,-157.754660000000001,157.754660000000001,505.300000000000011,1.0,false,null,false,null,true,\"static\",true,\"Demand;Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stg\",\"Daines Green Energy Centre\",\"DAINES GREEN NG LIMITED\",\"PRO-001902\",\"TEC Register\",-288.0,480.0],[\"Field Farm_Net Zero One Ltd\",1768,249.900000000000006,0.0,-82.13982,82.13982,263.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Field Farm\",\"Net Zero One Ltd\",\"PRO-001924\",\"TEC Register\",-249.900000000000006,249.900000000000006],[\"Forsa Energy Denny BESS_FORSA ENERGY HOLDINGS LIMITED\",523,99.900000000000006,0.0,-32.843440000000001,32.843440000000001,105.200000000000003,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Forsa Energy Denny BESS\",\"FORSA ENERGY HOLDINGS LIMITED\",\"PRO-004971\",\"TEC Register\",-99.900000000000006,99.900000000000006],[\"Hirfynydd and Mynydd Drumaur_EDF ENERGY RENEWABLES LIMITED\",1826,229.900000000000006,0.0,-75.552399999999992,75.552399999999992,242.0,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar);Wind Onshore\",\"stor\",\"Hirfynydd and Mynydd Drumaur\",\"EDF ENERGY RENEWABLES LIMITED\",\"PRO-001899-1\",\"TEC Register\",-137.900000000000006,229.900000000000006],[\"Icewind Hinkley Point_KARI ENERGY LIMITED\",2063,1000.0,0.0,-328.621719999999925,328.621719999999925,1052.599999999999909,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Icewind Hinkley Point\",\"KARI ENERGY LIMITED\",\"PRO-001720\",\"TEC Register\",-1000.0,1000.0],[\"Laleham_Juniper Energy Limited\",1173,40.100000000000001,0.0,-13.17484,13.17484,42.200000000000003,1.0,false,null,false,null,false,\"static\",true,\"Demand;Energy Storage System\",\"stor\",\"Laleham\",\"Juniper Energy Limited\",\"PRO-001063-2\",\"TEC Register\",-40.100000000000001,40.100000000000001],[\"Lebanon Farm 2 BESS_CEDARTECH ENERGY LTD\",1959,275.0,0.0,-90.381899999999988,90.381899999999988,289.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Lebanon Farm 2 BESS\",\"CEDARTECH ENERGY LTD\",\"PRO-003939\",\"TEC Register\",-275.0,275.0],[\"Lightsource Threepwood_Lightsource Renewable UK Development Limited\",790,150.0,0.0,-49.296379999999999,49.296379999999999,157.900000000000006,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Lightsource Threepwood\",\"Lightsource Renewable UK Development Limited\",\"PRO-004168\",\"TEC Register\",-150.0,150.0],[\"Lisa's Battery Storage_POTENCIA ENERGY LIMITED\",1372,47.0,0.0,-15.453899999999999,15.453899999999999,49.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Lisa's Battery Storage\",\"POTENCIA ENERGY LIMITED\",\"PRO-003280\",\"TEC Register\",-47.0,47.0],[\"MeyGen Tidal_Meygrid Limited\",814,50.0,0.0,-16.421720000000001,16.421720000000001,52.600000000000001,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;Tidal\",\"stor\",\"MeyGen Tidal\",\"Meygrid Limited\",\"PRO-000336-5\",\"TEC Register\",-30.0,50.0],[\"Ninfield_Ninfield 10 Renewables Limited\",1423,1000.0,0.0,-328.621719999999925,328.621719999999925,1052.599999999999909,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Ninfield\",\"Ninfield 10 Renewables Limited\",\"PRO-003408\",\"TEC Register\",-600.0,1000.0],[\"Ourack Wind Farm_OURACK WIND FARM LLP\",1477,105.0,0.0,-34.498100000000001,34.498100000000001,110.5,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;Wind Onshore\",\"stor\",\"Ourack Wind Farm\",\"OURACK WIND FARM LLP\",\"PRO-001490\",\"TEC Register\",-63.0,105.0],[\"Pittlesheugh Farm_Pittlesheugh Farm BESS Limited\",617,340.0,0.0,-111.736379999999983,111.736379999999983,357.899999999999977,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Pittlesheugh Farm\",\"Pittlesheugh Farm BESS Limited\",\"PRO-002547\",\"TEC Register\",-340.0,340.0],[\"Rassau_ENSO GREEN HOLDINGS Q LIMITED\",1582,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar);Wind Onshore\",\"stor\",\"Rassau\",\"ENSO GREEN HOLDINGS Q LIMITED\",\"PRO-002087\",\"TEC Register\",-240.0,400.0],[\"Scotsburn Road_TBC 002 LIMITED\",784,170.0,0.0,-55.852579999999996,55.852579999999996,178.900000000000006,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Scotsburn Road\",\"TBC 002 LIMITED\",\"PRO-002376\",\"TEC Register\",-170.0,170.0],[\"Spittal BESS_Field Spittal Ltd\",1755,300.0,0.0,-98.592759999999998,98.592759999999998,315.800000000000011,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Spittal BESS\",\"Field Spittal Ltd\",\"PRO-003255\",\"TEC Register\",-300.0,300.0],[\"Staythorpe_ENSO GREEN HOLDINGS X LIMITED\",1768,400.0,0.0,-131.467420000000004,131.467420000000004,421.100000000000023,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Staythorpe\",\"ENSO GREEN HOLDINGS X LIMITED\",\"PRO-002083\",\"TEC Register\",-240.0,400.0],[\"Stoke Bardolph 400_ENSO GREEN HOLDINGS LIMITED\",1789,200.0,0.0,-65.718099999999993,65.718099999999993,210.5,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"stor\",\"Stoke Bardolph 400\",\"ENSO GREEN HOLDINGS LIMITED\",\"PRO-002191-1\",\"TEC Register\",-120.0,200.0],[\"Thurso South BESS_WP Grid Storage 3 Limited\",1866,100.0,0.0,-32.874659999999999,32.874659999999999,105.299999999999997,1.0,false,null,false,null,false,\"static\",true,\"Energy Storage System\",\"stor\",\"Thurso South BESS\",\"WP Grid Storage 3 Limited\",\"PRO-003655\",\"TEC Register\",-100.0,100.0],[\"GT R4 Offshore Wind Farm_GT R4 LIMITED\",2054,1500.0,0.0,-492.932579999999973,492.932579999999973,1578.900000000000091,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"GT R4 Offshore Wind Farm\",\"GT R4 LIMITED\",\"PRO-000563\",\"TEC Register\",0.0,1500.0],[\"Port of Mostyn_MOSTYN SEAPOWER LIMITED\",400,70.0,0.0,-23.009139999999999,23.009139999999999,73.700000000000003,1.0,false,null,false,null,true,\"static\",true,\"Tidal\",\"reng\",\"Port of Mostyn\",\"MOSTYN SEAPOWER LIMITED\",\"PRO-000421-1\",\"TEC Register\",0.0,70.0],[\"Nant Aman_NANT AMAN ENERGY PARK LIMITED\",1609,143.0,0.0,-46.986099999999993,46.986099999999993,150.5,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Nant Aman\",\"NANT AMAN ENERGY PARK LIMITED\",\"PRO-001640\",\"TEC Register\",0.0,143.0],[\"EcoYaxley1_Econergy International Limited\",2086,249.0,0.0,-81.827619999999996,81.827619999999996,262.100000000000023,1.0,false,null,false,null,true,\"static\",true,\"Energy Storage System;PV Array (Photo Voltaic\\/solar)\",\"sol\",\"EcoYaxley1\",\"Econergy International Limited\",\"PRO-002053\",\"TEC Register\",-149.400000000000006,249.0],[\"Medway 3 Power Station_MEDWAY POWER LIMITED\",1127,500.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,true,\"static\",true,\"Demand;LAES (Liquid Air Energy Storage)\",\"stor\",\"Medway 3 Power Station\",\"MEDWAY POWER LIMITED\",\"PRO-002578\",\"TEC Register\",0.0,500.0],[\"OWPL Windfarm_OFFSHORE WIND POWER LIMITED\",70,1500.0,0.0,-492.932579999999973,492.932579999999973,1578.900000000000091,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"OWPL Windfarm\",\"OFFSHORE WIND POWER LIMITED\",\"PRO-000568-2\",\"TEC Register\",0.0,1500.0],[\"Spiorad Na Mara Offshore Wind Farm_SPIORAD NA MARA LIMITED\",1202,900.0,0.0,-295.778279999999995,295.778279999999995,947.399999999999977,1.0,false,null,false,null,false,\"static\",true,\"Wind Offshore\",\"wgen\",\"Spiorad Na Mara Offshore Wind Farm\",\"SPIORAD NA MARA LIMITED\",\"PRO-001642\",\"TEC Register\",0.0,900.0],[\"Tarenni_TARENNI ENERGY PARK LIMITED\",1609,188.0,0.0,-61.784379999999999,61.784379999999999,197.900000000000006,1.0,false,null,false,null,false,\"static\",true,\"Wind Onshore\",\"wgen\",\"Tarenni\",\"TARENNI ENERGY PARK LIMITED\",\"PRO-001641\",\"TEC Register\",0.0,188.0],[\"Britned_BRITNED DEVELOPMENT LIMITED\",855,1200.0,0.0,-394.371039999999994,394.371039999999994,1263.200000000000045,1.0,false,null,false,null,true,\"static\",true,\"Interconnector\",\"hvdc\",\"Britned\",\"BRITNED DEVELOPMENT LIMITED\",\"PRO-000280\",\"IC Register\",-1200.0,1200.0],[\"East West Interconnector_EIRGRID INTERCONNECTOR DESIGNATED ACTIVITY COMPANY\",400,505.0,0.0,-192.252759999999967,192.252759999999967,615.799999999999954,1.0,false,null,false,null,true,\"static\",true,\"Interconnector\",\"hvdc\",\"East West Interconnector\",\"EIRGRID INTERCONNECTOR DESIGNATED ACTIVITY COMPANY\",\"PRO-000284\",\"IC Register\",-585.0,505.0],[\"ElecLink_ELECLINK LIMITED\",1670,1000.0,0.0,-345.074659999999938,345.074659999999938,1105.299999999999954,1.0,false,null,false,null,true,\"static\",true,\"Interconnector\",\"hvdc\",\"ElecLink\",\"ELECLINK LIMITED\",\"PRO-000286\",\"IC Register\",-1050.0,1000.0],[\"Greenlink_GREENLINK INTERCONNECTOR LIMITED\",1518,504.0,0.0,-172.209519999999998,172.209519999999998,551.600000000000023,1.0,false,null,false,null,true,\"static\",true,\"Interconnector\",\"hvdc\",\"Greenlink\",\"GREENLINK INTERCONNECTOR LIMITED\",\"PRO-000279\",\"IC Register\",-524.0,504.0],[\"IFA Interconnector_NATIONAL GRID INTERCONNECTORS LIMITED_U1\",1670,331.333000000000027,0.0,-108.895359999999997,108.895359999999997,348.800000000000011,1.0,false,null,false,null,true,\"static\",true,\"Interconnector\",\"hvdc\",\"IFA Interconnector\",\"NATIONAL GRID INTERCONNECTORS LIMITED\",\"PRO-000282\",\"IC Register\",-331.300000000000011,331.300000000000011],[\"IFA Interconnector_NATIONAL GRID INTERCONNECTORS LIMITED_U2\",1671,331.333000000000027,0.0,-108.895359999999997,108.895359999999997,348.800000000000011,1.0,false,null,false,null,true,\"static\",true,\"Interconnector\",\"hvdc\",\"IFA Interconnector\",\"NATIONAL GRID INTERCONNECTORS LIMITED\",\"PRO-000282\",\"IC Register\",-331.300000000000011,331.300000000000011],[\"IFA Interconnector_NATIONAL GRID INTERCONNECTORS LIMITED_U3\",1672,331.333000000000027,0.0,-108.895359999999997,108.895359999999997,348.800000000000011,1.0,false,null,false,null,true,\"static\",true,\"Interconnector\",\"hvdc\",\"IFA Interconnector\",\"NATIONAL GRID INTERCONNECTORS LIMITED\",\"PRO-000282\",\"IC Register\",-331.300000000000011,331.300000000000011],[\"IFA Interconnector_NATIONAL GRID INTERCONNECTORS LIMITED_U4\",1673,331.333000000000027,0.0,-108.895359999999997,108.895359999999997,348.800000000000011,1.0,false,null,false,null,true,\"static\",true,\"Interconnector\",\"hvdc\",\"IFA Interconnector\",\"NATIONAL GRID INTERCONNECTORS LIMITED\",\"PRO-000282\",\"IC Register\",-331.300000000000011,331.300000000000011],[\"IFA Interconnector_NATIONAL GRID INTERCONNECTORS LIMITED_U5\",1674,331.333000000000027,0.0,-108.895359999999997,108.895359999999997,348.800000000000011,1.0,false,null,false,null,true,\"static\",true,\"Interconnector\",\"hvdc\",\"IFA Interconnector\",\"NATIONAL GRID INTERCONNECTORS LIMITED\",\"PRO-000282\",\"IC Register\",-331.300000000000011,331.300000000000011],[\"IFA Interconnector_NATIONAL GRID INTERCONNECTORS LIMITED_U6\",1675,331.333000000000027,0.0,-108.895359999999997,108.895359999999997,348.800000000000011,1.0,false,null,false,null,true,\"static\",true,\"Interconnector\",\"hvdc\",\"IFA Interconnector\",\"NATIONAL GRID INTERCONNECTORS LIMITED\",\"PRO-000282\",\"IC Register\",-331.300000000000011,331.300000000000011],[\"IFA2 Interconnector_NATIONAL GRID IFA 2 LIMITED\",309,1100.0,0.0,-377.918099999999981,377.918099999999981,1210.5,1.0,false,null,false,null,true,\"static\",true,\"Interconnector\",\"hvdc\",\"IFA2 Interconnector\",\"NATIONAL GRID IFA 2 LIMITED\",\"PRO-000283\",\"IC Register\",-1150.0,1100.0],[\"Isle of Man Interconnector_MANX UTILITIES\",1535,74.0,0.0,-24.32038,24.32038,77.900000000000006,1.0,false,null,false,null,true,\"static\",true,\"Interconnector\",\"hvdc\",\"Isle of Man Interconnector\",\"MANX UTILITIES\",\"PRO-001291\",\"IC Register\",-74.0,74.0],[\"Nemo Link_NEMO LINK LIMITED\",1611,1020.0,0.0,-343.76341999999994,343.76341999999994,1101.099999999999909,1.0,false,null,false,null,true,\"static\",true,\"Interconnector\",\"hvdc\",\"Nemo Link\",\"NEMO LINK LIMITED\",\"PRO-000974\",\"IC Register\",-1046.0,1020.0],[\"NS Link_NATIONAL GRID NORTH SEA LINK LIMITED\",156,1400.0,0.0,-486.376379999999983,486.376379999999983,1557.900000000000091,1.0,false,null,false,null,true,\"static\",true,\"Interconnector\",\"hvdc\",\"NS Link\",\"NATIONAL GRID NORTH SEA LINK LIMITED\",\"PRO-000975\",\"IC Register\",-1480.0,1400.0],[\"Viking Link Denmark Interconnector_NATIONAL GRID VIKING LINK LIMITED\",119,1500.0,0.0,-492.932579999999973,492.932579999999973,1578.900000000000091,1.0,false,null,false,null,true,\"static\",true,\"Interconnector\",\"hvdc\",\"Viking Link Denmark Interconnector\",\"NATIONAL GRID VIKING LINK LIMITED\",\"PRO-000288\",\"IC Register\",-1500.0,1500.0],[\"Auchencrosh (interconnector CCT)_MOYLE INTERCONNECTOR LIMITED\",53,475.0,0.0,-164.310859999999963,164.310859999999963,526.299999999999954,1.0,false,null,false,null,true,\"static\",true,\"Interconnector\",\"hvdc\",\"Auchencrosh (interconnector CCT)\",\"MOYLE INTERCONNECTOR LIMITED\",\"PRO-001292-1\",\"IC Register\",-500.0,475.0],[\"Auchencrosh (interconnector CCT)_MOYLE INTERCONNECTOR LIMITED\",53,25.0,0.0,-8.21086,8.21086,26.300000000000001,1.0,false,null,false,null,true,\"static\",true,\"Interconnector\",\"hvdc\",\"Auchencrosh (interconnector CCT)\",\"MOYLE INTERCONNECTOR LIMITED\",\"PRO-001292-2\",\"IC Register\",0.0,25.0],[\"MARES_Maresconnect Limited\",161,750.0,0.0,-246.481899999999996,246.481899999999996,789.5,1.0,false,null,false,null,true,\"static\",true,\"Interconnector\",\"hvdc\",\"MARES\",\"Maresconnect Limited\",\"PRO-000978\",\"IC Register\",-750.0,750.0],[\"Aquind Interconnector_Aquind Limited_U1\",1251,1000.0,0.0,-340.953619999999944,340.953619999999944,1092.099999999999909,1.0,false,null,false,null,false,\"static\",true,\"Interconnector\",\"hvdc\",\"Aquind Interconnector\",\"Aquind Limited\",\"PRO-000285\",\"IC Register\",-1037.5,1000.0],[\"Aquind Interconnector_Aquind Limited_U2\",1251,1000.0,0.0,-340.953619999999944,340.953619999999944,1092.099999999999909,1.0,false,null,false,null,false,\"static\",true,\"Interconnector\",\"hvdc\",\"Aquind Interconnector\",\"Aquind Limited\",\"PRO-000285\",\"IC Register\",-1037.5,1000.0],[\"The Superconnection_ASC ENERGY PLC\",451,1000.0,0.0,-328.621719999999925,328.621719999999925,1052.599999999999909,1.0,false,null,false,null,false,\"static\",true,\"Interconnector\",\"hvdc\",\"The Superconnection\",\"ASC ENERGY PLC\",\"PRO-001284\",\"IC Register\",-1000.0,1000.0],[\"Gridlink Interconnector_Gridlink Interconnector Limited\",1127,1500.0,0.0,-492.932579999999973,492.932579999999973,1578.900000000000091,1.0,false,null,false,null,false,\"static\",true,\"Interconnector\",\"hvdc\",\"Gridlink Interconnector\",\"Gridlink Interconnector Limited\",\"PRO-000287\",\"IC Register\",-1500.0,1500.0],[\"Cronos_CRONOS ENERGY LTD\",1073,1400.0,0.0,-460.089139999999986,460.089139999999986,1473.700000000000046,1.0,false,null,false,null,false,\"static\",true,\"Interconnector\",\"hvdc\",\"Cronos\",\"CRONOS ENERGY LTD\",\"PRO-000984\",\"IC Register\",-1400.0,1400.0],[\"NorthConnect_NORTHCONNECT LIMITED\",1505,1400.0,0.0,-460.089139999999986,460.089139999999986,1473.700000000000046,1.0,false,null,false,null,false,\"static\",true,\"Interconnector\",\"hvdc\",\"NorthConnect\",\"NORTHCONNECT LIMITED\",\"PRO-001285\",\"IC Register\",-1400.0,1400.0],[\"(INTERNAL-HVDC)_Caithness Moray Shetland Multi-Terminal Link - Terminal 1\",1755,800.0,0.0,-263.0,263.0,842.100000000000023,1.0,false,null,false,null,true,\"static\",true,\"VSC\",\"Internal HVDC\",\"Caithness Moray Shetland Multi-Terminal Link - Terminal 1\",\"\",\"N\\/A\",\"Internal_HVDC\",-800.0,800.0],[\"(INTERNAL-HVDC)_Caithness Moray Shetland Multi-Terminal Link - Terminal 2\",143,1200.0,0.0,-394.0,394.0,1263.0,1.0,false,null,false,null,true,\"static\",true,\"VSC\",\"Internal HVDC\",\"Caithness Moray Shetland Multi-Terminal Link - Terminal 2\",\"\",\"N\\/A\",\"Internal_HVDC\",-1200.0,1200.0],[\"(INTERNAL-HVDC)_Caithness Moray Shetland Multi-Terminal Link - Terminal 3\",1083,0.0,0.0,-197.0,197.0,197.0,1.0,false,null,false,null,true,\"static\",true,\"VSC\",\"Internal HVDC\",\"Caithness Moray Shetland Multi-Terminal Link - Terminal 3\",\"\",\"N\\/A\",\"Internal_HVDC\",0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "controllable": "bool",
        "id_q_capability_characteristic": "Int64",
        "reactive_capability_curve": "bool",
        "curve_style": "object",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool",
        "plant_type": "object",
        "pf_category": "object",
        "project_name": "object",
        "customer_name": "object",
        "project_number": "object",
        "register": "object",
        "min_p_mw": "float64",
        "max_p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"pn_mech_mw\",\"loading_percent\",\"cos_phi\",\"cos_phi_n\",\"efficiency_percent\",\"efficiency_n_percent\",\"lrc_pu\",\"vn_kv\",\"scaling\",\"in_service\",\"rx\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "pn_mech_mw": "float64",
        "loading_percent": "float64",
        "cos_phi": "float64",
        "cos_phi_n": "float64",
        "efficiency_percent": "float64",
        "efficiency_n_percent": "float64",
        "lrc_pu": "float64",
        "vn_kv": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "rx": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_a_mva\",\"sn_b_mva\",\"sn_c_mva\",\"sn_mva\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_a_mva": "float64",
        "sn_b_mva": "float64",
        "sn_c_mva": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\",\"sn_a_mva\",\"sn_b_mva\",\"sn_c_mva\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64",
        "sn_a_mva": "float64",
        "sn_b_mva": "float64",
        "sn_c_mva": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"controllable\",\"id_q_capability_characteristic\",\"reactive_capability_curve\",\"curve_style\",\"in_service\",\"slack_weight\",\"type\",\"etys_sheet\",\"etys_year\",\"etys_status\",\"owner\",\"min_p_mw\",\"max_p_mw\",\"plant_type\",\"pf_category\",\"project_name\",\"customer_name\",\"project_number\",\"register\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96],\"data\":[[\"BEAULY_SVC_1_+150.0\\/-150.0MVAr\",84,0.0,1.0,150.0,-150.0,150.0,1.0,false,true,null,false,null,true,0.0,\"SVC\",\"B-4-1a\",\"\",\"\",\"SHET\",0.0,0.0,null,null,null,null,null,null],[\"TEALING_SVC_1_+225.0\\/-75.0MVAr\",1844,0.0,1.0,225.0,-75.0,225.0,1.0,false,true,null,false,null,true,0.0,\"SVC\",\"B-4-1a\",\"\",\"\",\"SHET\",0.0,0.0,null,null,null,null,null,null],[\"Bolney_SVC_1_+225.0\\/-100.0MVAr\",166,0.0,1.0,225.0,-100.0,225.0,1.0,false,true,null,false,null,true,0.0,\"SVC\",\"B-4-1c\",\"\",\"\",\"NGET\",0.0,0.0,null,null,null,null,null,null],[\"Cellarhead_SVC_1_+150.0\\/-95.0MVAr\",293,0.0,1.0,150.0,-95.0,150.0,1.0,false,true,null,false,null,true,0.0,\"SVC\",\"B-4-1c\",\"\",\"\",\"NGET\",0.0,0.0,null,null,null,null,null,null],[\"Cellarhead_SVC_1_+150.0\\/-95.0MVAr\",293,0.0,1.0,150.0,-95.0,150.0,1.0,false,true,null,false,null,true,0.0,\"SVC\",\"B-4-1c\",\"\",\"\",\"NGET\",0.0,0.0,null,null,null,null,null,null],[\"Exeter_SVC_1_+150.0\\/-95.0MVAr\",655,0.0,1.0,150.0,-95.0,150.0,1.0,false,true,null,false,null,true,0.0,\"SVC\",\"B-4-1c\",\"\",\"\",\"NGET\",0.0,0.0,null,null,null,null,null,null],[\"Exeter_SVC_2_+150.0\\/-95.0MVAr\",655,0.0,1.0,150.0,-95.0,150.0,1.0,false,true,null,false,null,true,0.0,\"SVC\",\"B-4-1c\",\"\",\"\",\"NGET\",0.0,0.0,null,null,null,null,null,null],[\"FECKENHAM_SVC_1_+150.0\\/-75.0MVAr\",722,0.0,1.0,150.0,-75.0,150.0,1.0,false,true,null,false,null,true,0.0,\"SVC\",\"B-4-1c\",\"\",\"\",\"NGET\",0.0,0.0,null,null,null,null,null,null],[\"Landulph_SVC_1_+60.0\\/-60.0MVAr\",1179,0.0,1.0,60.0,-60.0,60.0,1.0,false,true,null,false,null,true,0.0,\"SVC\",\"B-4-1c\",\"\",\"\",\"NGET\",0.0,0.0,null,null,null,null,null,null],[\"Lovedean_SVC_1_+150.0\\/-95.0MVAr\",1251,0.0,1.0,150.0,-95.0,150.0,1.0,false,true,null,false,null,true,0.0,\"SVC\",\"B-4-1c\",\"\",\"\",\"NGET\",0.0,0.0,null,null,null,null,null,null],[\"Ninfield_SVC_1_+225.0\\/-100.0MVAr\",1423,0.0,1.0,225.0,-100.0,225.0,1.0,false,true,null,false,null,true,0.0,\"SVC\",\"B-4-1c\",\"\",\"\",\"NGET\",0.0,0.0,null,null,null,null,null,null],[\"NINFIELD_SVC_1_+150.0\\/-150.0MVAr\",1423,0.0,1.0,150.0,-150.0,150.0,1.0,false,true,null,false,null,true,0.0,\"SVC\",\"B-4-1c\",\"\",\"\",\"NGET\",0.0,0.0,null,null,null,null,null,null],[\"Richborough_SVC_1_+225.0\\/-100.0MVAr\",1611,0.0,1.0,225.0,-100.0,225.0,1.0,false,true,null,false,null,true,0.0,\"SVC\",\"B-4-1c\",\"\",\"\",\"NGET\",0.0,0.0,null,null,null,null,null,null],[\"Sellindge  Compound A_SVC_2_+150.0\\/-150.0MVAr\",1670,0.0,1.0,150.0,-150.0,150.0,1.0,false,true,null,false,null,true,0.0,\"SVC\",\"B-4-1c\",\"\",\"\",\"NGET\",0.0,0.0,null,null,null,null,null,null],[\"Sellindge  Compound A_SVC_1_+150.0\\/-150.0MVAr\",1670,0.0,1.0,150.0,-150.0,150.0,1.0,false,true,null,false,null,true,0.0,\"SVC\",\"B-4-1c\",\"\",\"\",\"NGET\",0.0,0.0,null,null,null,null,null,null],[\"Willington East_SVC_1_+150.0\\/-95.0MVAr\",2015,0.0,1.0,150.0,-95.0,150.0,1.0,false,true,null,false,null,true,0.0,\"SVC\",\"B-4-1c\",\"\",\"\",\"NGET\",0.0,0.0,null,null,null,null,null,null],[\"ALYTH_SVC_1_+225.0\\/-225.0MVAr\",31,0.0,1.0,225.0,-225.0,225.0,1.0,false,true,null,false,null,true,0.0,\"SVC\",\"B-4-2a\",\"2028.0\",\"Addition\",\"SHET\",0.0,0.0,null,null,null,null,null,null],[\"Harker  GIS_SVC_2_+150.0\\/-150.0MVAr\",910,0.0,1.0,150.0,-150.0,150.0,1.0,false,true,null,false,null,true,0.0,\"SVC\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\",0.0,0.0,null,null,null,null,null,null],[\"Harker  GIS_SVC_3_+150.0\\/-150.0MVAr\",910,0.0,1.0,150.0,-150.0,150.0,1.0,false,true,null,false,null,true,0.0,\"SVC\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\",0.0,0.0,null,null,null,null,null,null],[\"MELGARVE_STATCOM_1_+100.0\\/-100.0MVAr\",1303,0.0,1.0,100.0,-100.0,100.0,1.0,false,true,null,false,null,true,0.0,\"STATCOM\",\"B-4-1a\",\"\",\"\",\"SHET\",0.0,0.0,null,null,null,null,null,null],[\"MELGARVE_STATCOM_2_+100.0\\/-100.0MVAr\",1303,0.0,1.0,100.0,-100.0,100.0,1.0,false,true,null,false,null,true,0.0,\"STATCOM\",\"B-4-1a\",\"\",\"\",\"SHET\",0.0,0.0,null,null,null,null,null,null],[\"Hunterston Converter Station_STATCOM_1_+248.0\\/-382.0MVAr\",971,0.0,1.0,382.0,-382.0,248.0,1.0,false,true,null,false,null,true,0.0,\"STATCOM\",\"B-4-1b\",\"\",\"\",\"SPT\",0.0,0.0,null,null,null,null,null,null],[\"PHOENIX HYBRID REACTIVE COMPENSATION_STATCOM_1_+70.0\\/-70.0MVAr\",1400,0.0,1.0,70.0,-70.0,70.0,1.0,false,true,null,false,null,true,0.0,\"STATCOM\",\"B-4-1b\",\"\",\"\",\"SPT\",0.0,0.0,null,null,null,null,null,null],[\"PHOENIX HYBRID REACTIVE COMPENSATION_Sync Comp_1_+70.0\\/-33.0MVAr\",1400,0.0,1.0,70.0,-33.0,70.0,1.0,false,true,null,false,null,true,0.0,\"Sync Comp\",\"B-4-1b\",\"\",\"\",\"SPT\",0.0,0.0,null,null,null,null,null,null],[\"CDCL_Uniper UK Limited\",411,445.0,1.0,468.420999999999992,-146.241036199999996,146.241036199999996,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,445.0,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"CDCL\",\"Uniper UK Limited\",\"PRO-000093\",\"TEC Register\"],[\"Carrington Power Station_CARRINGTON POWER LIMITED\",279,910.0,1.0,957.894999999999982,-299.054818999999952,299.054818999999952,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,910.0,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"Carrington Power Station\",\"CARRINGTON POWER LIMITED\",\"PRO-000092\",\"TEC Register\"],[\"Connah's Quay_Uniper UK Limited\",400,1380.0,1.0,1452.632000000000062,-453.51171039999997,453.51171039999997,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,1380.0,\"CCGT (Combined Cycle Gas Turbine)\",\"bmass\",\"Connah's Quay\",\"Uniper UK Limited\",\"PRO-000058\",\"TEC Register\"],[\"Cruachan U3&4 Replacement_DRAX PUMPED STORAGE LIMITED\",469,440.0,1.0,463.158000000000015,-144.597927599999991,144.597927599999991,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,440.0,\"Pump Storage\",\"stor\",\"Cruachan U3&4 Replacement\",\"DRAX PUMPED STORAGE LIMITED\",\"PRO-000113-1\",\"TEC Register\"],[\"Damhead Creek_VPI Power Limited\",1127,812.0,1.0,854.736999999999966,-266.848891399999957,266.848891399999957,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,812.0,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"Damhead Creek\",\"VPI Power Limited\",\"PRO-000119\",\"TEC Register\"],[\"Dinorwig_First Hydro Company\",541,1644.0,1.0,1730.526000000000067,-540.270217199999934,540.270217199999934,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,1644.0,\"Pump Storage\",\"pump\",\"Dinorwig\",\"First Hydro Company\",\"PRO-000054\",\"TEC Register\"],[\"Drax Power Station_DRAX POWER LIMITED_U1\",559,976.5,1.0,1027.894999999999982,-320.908818999999994,320.908818999999994,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,976.5,\"Biomass\",\"bmass\",\"Drax Power Station\",\"DRAX POWER LIMITED\",\"PRO-000129\",\"TEC Register\"],[\"Drax Power Station_DRAX POWER LIMITED_U2\",560,976.5,1.0,1027.894999999999982,-320.908818999999994,320.908818999999994,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,976.5,\"Biomass\",\"bmass\",\"Drax Power Station\",\"DRAX POWER LIMITED\",\"PRO-000129\",\"TEC Register\"],[\"Drax Power Station_DRAX POWER LIMITED_U3\",559,976.5,1.0,1027.894999999999982,-320.908818999999994,320.908818999999994,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,976.5,\"Biomass\",\"bmass\",\"Drax Power Station\",\"DRAX POWER LIMITED\",\"PRO-000129\",\"TEC Register\"],[\"Drax Power Station_DRAX POWER LIMITED_U4\",560,976.5,1.0,1027.894999999999982,-320.908818999999994,320.908818999999994,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,976.5,\"Biomass\",\"bmass\",\"Drax Power Station\",\"DRAX POWER LIMITED\",\"PRO-000129\",\"TEC Register\"],[\"Enfield_Uniper UK Limited\",203,442.0,1.0,465.262999999999977,-145.255108599999971,145.255108599999971,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,442.0,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"Enfield\",\"Uniper UK Limited\",\"PRO-000147\",\"TEC Register\"],[\"Ffestiniog_First Hydro Company\",742,360.0,1.0,378.947000000000003,-118.307253399999993,118.307253399999993,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,360.0,\"Pump Storage\",\"pump\",\"Ffestiniog\",\"First Hydro Company\",\"PRO-000055\",\"TEC Register\"],[\"Foyers_SSE GENERATION LIMITED\",770,300.0,1.0,315.788999999999987,-98.589325799999983,98.589325799999983,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,300.0,\"Pump Storage\",\"pump\",\"Foyers\",\"SSE GENERATION LIMITED\",\"PRO-000080\",\"TEC Register\"],[\"Grain_Uniper UK Limited\",855,1517.0,1.0,1596.842000000000098,-498.534072400000014,498.534072400000014,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,1517.0,\"CCGT (Combined Cycle Gas Turbine);Reactive Compensation\",\"gas\",\"Grain\",\"Uniper UK Limited\",\"PRO-000049\",\"TEC Register\"],[\"Hirwaun Power Station_HIRWAUN POWER LIMITED\",1609,299.0,1.0,314.737000000000023,-98.260891400000006,98.260891400000006,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,299.0,\"OCGT (Open Cycle Gas Turbine)\",\"gas\",\"Hirwaun Power Station\",\"HIRWAUN POWER LIMITED\",\"PRO-000309\",\"TEC Register\"],[\"Immingham_VPI IMMINGHAM LLP\",974,1268.0,1.0,1334.73700000000008,-416.704891400000008,416.704891400000008,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,1268.0,\"Energy Storage System;Gas Reciprocating\",\"stor\",\"Immingham\",\"VPI IMMINGHAM LLP\",\"PRO-000053-1\",\"TEC Register\"],[\"Indian Queens_INDIAN QUEENS POWER LIMITED\",1003,140.0,1.0,147.367999999999995,-46.008289599999998,46.008289599999998,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,140.0,\"OCGT (Open Cycle Gas Turbine)\",\"stor\",\"Indian Queens\",\"INDIAN QUEENS POWER LIMITED\",\"PRO-001372\",\"TEC Register\"],[\"Keadby_Keadby Generation Limited\",1054,910.0,1.0,957.894999999999982,-299.054818999999952,299.054818999999952,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,910.0,\"CCGT (Combined Cycle Gas Turbine)\",\"stor\",\"Keadby\",\"Keadby Generation Limited\",\"PRO-000199\",\"TEC Register\"],[\"Keadby II_Keadby Generation Limited\",1054,893.0,1.0,940.0,-293.467999999999961,293.467999999999961,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,893.0,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"Keadby II\",\"Keadby Generation Limited\",\"PRO-000310\",\"TEC Register\"],[\"Killingholme_Uniper UK Limited\",1102,619.0,1.0,651.578999999999951,-203.422963799999962,203.422963799999962,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,619.0,\"OCGT (Open Cycle Gas Turbine)\",\"gas\",\"Killingholme\",\"Uniper UK Limited\",\"PRO-000148\",\"TEC Register\"],[\"Langage_EP LANGAGE LIMITED\",1167,905.0,1.0,952.631999999999948,-297.411710399999947,297.411710399999947,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,905.0,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"Langage\",\"EP LANGAGE LIMITED\",\"PRO-000200\",\"TEC Register\"],[\"Little Barford_RWE GENERATION UK PLC\",608,740.0,1.0,778.947000000000003,-243.187253399999975,243.187253399999975,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,740.0,\"CCGT (Combined Cycle Gas Turbine);Energy Storage System\",\"stor\",\"Little Barford\",\"RWE GENERATION UK PLC\",\"PRO-000125\",\"TEC Register\"],[\"Marchwood_MARCHWOOD POWER LIMITED\",1292,920.0,1.0,968.421000000000049,-302.341036200000019,302.341036200000019,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,920.0,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"Marchwood\",\"MARCHWOOD POWER LIMITED\",\"PRO-000202\",\"TEC Register\"],[\"Pembroke Power Station_RWE GENERATION UK PLC_U1\",1518,1099.5,1.0,1157.367999999999938,-361.330289599999958,361.330289599999958,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,1099.5,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"Pembroke Power Station\",\"RWE GENERATION UK PLC\",\"PRO-000056\",\"TEC Register\"],[\"Pembroke Power Station_RWE GENERATION UK PLC_U2\",1518,1099.5,1.0,1157.367999999999938,-361.330289599999958,361.330289599999958,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,1099.5,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"Pembroke Power Station\",\"RWE GENERATION UK PLC\",\"PRO-000056\",\"TEC Register\"],[\"Peterhead_SSE THERMAL GENERATION (SCOTLAND) LIMITED\",1506,1180.0,1.0,1242.105000000000018,-387.785180999999966,387.785180999999966,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,1180.0,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"Peterhead\",\"SSE THERMAL GENERATION (SCOTLAND) LIMITED\",\"PRO-000082\",\"TEC Register\"],[\"Ratcliffe on Soar_Uniper UK Limited\",1586,225.0,1.0,236.842000000000013,-73.942072400000001,73.942072400000001,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,225.0,\"Energy Storage System;OCGT (Open Cycle Gas Turbine)\",\"sol\",\"Ratcliffe on Soar\",\"Uniper UK Limited\",\"PRO-000050\",\"TEC Register\"],[\"Rocksavage_ROCKSAVAGE POWER COMPANY, LTD.\",1617,810.0,1.0,852.631999999999948,-266.191710399999977,266.191710399999977,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,810.0,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"Rocksavage\",\"ROCKSAVAGE POWER COMPANY, LTD.\",\"PRO-000204\",\"TEC Register\"],[\"Rye House_VPI Power Limited\",1628,715.0,1.0,752.631999999999948,-234.971710399999978,234.971710399999978,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,715.0,\"CCGT (Combined Cycle Gas Turbine)\",\"stor\",\"Rye House\",\"VPI Power Limited\",\"PRO-000191\",\"TEC Register\"],[\"Saltend_SALTEND COGENERATION COMPANY LIMITED\",1643,1100.0,1.0,1157.894999999999982,-361.49481899999995,361.49481899999995,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,1100.0,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"Saltend\",\"SALTEND COGENERATION COMPANY LIMITED\",\"PRO-000059\",\"TEC Register\"],[\"Seabank_SEABANK POWER LIMITED\",1665,1234.0,1.0,1298.946999999999889,-405.531253399999912,405.531253399999912,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,1234.0,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"Seabank\",\"SEABANK POWER LIMITED\",\"PRO-000052\",\"TEC Register\"],[\"Severn Power_SEVERN POWER LIMITED\",1932,850.0,1.0,894.736999999999966,-279.336891399999956,279.336891399999956,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,850.0,\"CCGT (Combined Cycle Gas Turbine);Demand\",\"gas\",\"Severn Power\",\"SEVERN POWER LIMITED\",\"PRO-000205\",\"TEC Register\"],[\"Sizewell B_EDF Energy Nuclear Generation Limited\",1722,1230.0,1.0,1294.73700000000008,-404.216891400000009,404.216891400000009,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,1230.0,\"Nuclear\",\"nuc\",\"Sizewell B\",\"EDF Energy Nuclear Generation Limited\",\"PRO-000144\",\"TEC Register\"],[\"Spalding_SPALDING ENERGY COMPANY LTD\",1756,950.0,1.0,1000.0,-312.199999999999989,312.199999999999989,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,950.0,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"Spalding\",\"SPALDING ENERGY COMPANY LTD\",\"PRO-000206\",\"TEC Register\"],[\"Spalding Energy Expansion_SPALDING ENERGY EXPANSION LIMITED\",1756,299.990000000000009,1.0,315.778999999999996,-98.586203799999993,98.586203799999993,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,300.0,\"Energy Storage System;OCGT (Open Cycle Gas Turbine)\",\"stor\",\"Spalding Energy Expansion\",\"SPALDING ENERGY EXPANSION LIMITED\",\"PRO-000249-1\",\"TEC Register\"],[\"Staythorpe C_RWE GENERATION UK PLC\",1768,1752.0,1.0,1844.211000000000013,-575.762674199999992,575.762674199999992,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,1752.0,\"CCGT (Combined Cycle Gas Turbine);Demand\",\"gas\",\"Staythorpe C\",\"RWE GENERATION UK PLC\",\"PRO-000057\",\"TEC Register\"],[\"Sutton Bridge_SUTTON BRIDGE POWER GENERATION\",1949,850.0,1.0,894.736999999999966,-279.336891399999956,279.336891399999956,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,850.0,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"Sutton Bridge\",\"SUTTON BRIDGE POWER GENERATION\",\"PRO-000207\",\"TEC Register\"],[\"Tees Renewable Energy Plant_MGT TEESSIDE LIMITED\",1164,285.0,1.0,300.0,-93.659999999999997,93.659999999999997,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,285.0,\"Biomass\",\"bmass\",\"Tees Renewable Energy Plant\",\"MGT TEESSIDE LIMITED\",\"PRO-000278\",\"TEC Register\"],[\"Thurrock Power Station_THURROCK FLEXIBLE GENERATION LIMITED\",1872,300.0,1.0,315.788999999999987,-98.589325799999983,98.589325799999983,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,300.0,\"Energy Storage System;Gas Reciprocating\",\"stor\",\"Thurrock Power Station\",\"THURROCK FLEXIBLE GENERATION LIMITED\",\"PRO-000494-1\",\"TEC Register\"],[\"Wilton_SEMBCORP UTILITIES (UK) LIMITED\",2018,141.0,1.0,148.420999999999992,-46.337036199999993,46.337036199999993,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,141.0,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"Wilton\",\"SEMBCORP UTILITIES (UK) LIMITED\",\"PRO-000228\",\"TEC Register\"],[\"Net Zero Teesside Power Project_NET ZERO TEESSIDE POWER LIMITED\",1886,860.0,1.0,905.263000000000034,-282.623108599999966,282.623108599999966,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,860.0,\"CCGT (Combined Cycle Gas Turbine);Demand\",\"bmass\",\"Net Zero Teesside Power Project\",\"NET ZERO TEESSIDE POWER LIMITED\",\"PRO-001400\",\"TEC Register\"],[\"Loch na Cathrach Pumped Storage Hydro_STATKRAFT HIGHLANDS PSH LIMITED\",1150,450.0,1.0,473.684000000000026,-147.884144800000001,147.884144800000001,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,450.0,\"Pump Storage\",\"stor\",\"Loch na Cathrach Pumped Storage Hydro\",\"STATKRAFT HIGHLANDS PSH LIMITED\",\"PRO-000570-1\",\"TEC Register\"],[\"Glenmuckloch Pumped Storage_GLENMUCKLOCH PUMPED STORAGE HYDRO LIMITED\",836,210.0,1.0,221.052999999999997,-69.0127466,69.0127466,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,210.0,\"Pump Storage\",\"stor\",\"Glenmuckloch Pumped Storage\",\"GLENMUCKLOCH PUMPED STORAGE HYDRO LIMITED\",\"PRO-000299\",\"TEC Register\"],[\"North Killingholme Power Project_Uniper UK Limited\",1102,540.0,1.0,568.421000000000049,-177.461036199999995,177.461036199999995,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,540.0,\"CCGT (Combined Cycle Gas Turbine)\",\"bmass\",\"North Killingholme Power Project\",\"Uniper UK Limited\",\"PRO-001038\",\"TEC Register\"],[\"Spalding Energy Expansion_SPALDING ENERGY EXPANSION LIMITED\",1756,550.0,1.0,578.947000000000003,-180.747253399999977,180.747253399999977,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,550.0,\"Energy Storage System;OCGT (Open Cycle Gas Turbine)\",\"stor\",\"Spalding Energy Expansion\",\"SPALDING ENERGY EXPANSION LIMITED\",\"PRO-000249-2\",\"TEC Register\"],[\"Damhead Creek 2_VPI Power Limited\",1127,1800.0,1.0,1894.73700000000008,-591.536891399999945,591.536891399999945,1.0,true,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,1800.0,\"CCGT (Combined Cycle Gas Turbine);Energy Storage System;OCGT (Open Cycle Gas Turbine)\",\"gas\",\"Damhead Creek 2\",\"VPI Power Limited\",\"PRO-001056\",\"TEC Register\"],[\"Loch na Cathrach Pumped Storage Hydro_STATKRAFT HIGHLANDS PSH LIMITED\",1150,100.0,1.0,105.263000000000005,-32.863108599999997,32.863108599999997,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,100.0,\"Pump Storage\",\"stor\",\"Loch na Cathrach Pumped Storage Hydro\",\"STATKRAFT HIGHLANDS PSH LIMITED\",\"PRO-000570-2\",\"TEC Register\"],[\"Muaitheabhal Wind Farm_UISENIS POWER LIMITED\",1364,189.0,1.0,198.947000000000003,-62.111253399999995,62.111253399999995,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,189.0,\"Pump Storage;Wind Onshore\",\"wgen\",\"Muaitheabhal Wind Farm\",\"UISENIS POWER LIMITED\",\"PRO-000272\",\"TEC Register\"],[\"Eggborough CCGT - OCGT - BESS_EGGBOROUGH POWER LIMITED_U1\",634,999.5,1.0,1052.105000000000018,-328.467180999999982,328.467180999999982,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,999.5,\"CCGT (Combined Cycle Gas Turbine);Energy Storage System;OCGT (Open Cycle Gas Turbine)\",\"stor\",\"Eggborough CCGT - OCGT - BESS\",\"EGGBOROUGH POWER LIMITED\",\"PRO-000136-1\",\"TEC Register\"],[\"Eggborough CCGT - OCGT - BESS_EGGBOROUGH POWER LIMITED_U2\",635,999.5,1.0,1052.105000000000018,-328.467180999999982,328.467180999999982,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,999.5,\"CCGT (Combined Cycle Gas Turbine);Energy Storage System;OCGT (Open Cycle Gas Turbine)\",\"stor\",\"Eggborough CCGT - OCGT - BESS\",\"EGGBOROUGH POWER LIMITED\",\"PRO-000136-1\",\"TEC Register\"],[\"VPI Immingham B OCGT_VPI IMMINGHAM B LIMITED\",974,299.0,1.0,314.737000000000023,-98.260891400000006,98.260891400000006,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,299.0,\"OCGT (Open Cycle Gas Turbine)\",\"gas\",\"VPI Immingham B OCGT\",\"VPI IMMINGHAM B LIMITED\",\"PRO-000854\",\"TEC Register\"],[\"Immingham_VPI IMMINGHAM LLP\",974,1318.0,1.0,1387.367999999999938,-433.136289599999941,433.136289599999941,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,1318.0,\"Energy Storage System;Gas Reciprocating\",\"stor\",\"Immingham\",\"VPI IMMINGHAM LLP\",\"PRO-000053-2\",\"TEC Register\"],[\"Fleet Tertiary_FLEET SOLAR LIMITED\",763,47.5,1.0,50.0,-15.609999999999999,15.609999999999999,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,47.5,\"Thermal\",\"othfos\",\"Fleet Tertiary\",\"FLEET SOLAR LIMITED\",\"PRO-000429\",\"TEC Register\"],[\"Hinkley Point C_NNB GENERATION COMPANY (HPC) LIMITED\",1713,1670.0,1.0,1757.894999999999982,-548.814818999999943,548.814818999999943,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,1670.0,\"Nuclear\",\"nuc\",\"Hinkley Point C\",\"NNB GENERATION COMPANY (HPC) LIMITED\",\"PRO-001674-1\",\"TEC Register\"],[\"West Burton B_WEST BURTON B LIMITED_U1\",1973,916.5,1.0,964.736999999999966,-301.190891399999941,301.190891399999941,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,916.5,\"CCGT (Combined Cycle Gas Turbine);Energy Storage System\",\"gas\",\"West Burton B\",\"WEST BURTON B LIMITED\",\"PRO-000369-1\",\"TEC Register\"],[\"West Burton B_WEST BURTON B LIMITED_U2\",1972,916.5,1.0,964.736999999999966,-301.190891399999941,301.190891399999941,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,916.5,\"CCGT (Combined Cycle Gas Turbine);Energy Storage System\",\"gas\",\"West Burton B\",\"WEST BURTON B LIMITED\",\"PRO-000369-1\",\"TEC Register\"],[\"Medway Power Station_MEDWAY POWER LIMITED\",855,910.0,1.0,957.894999999999982,-299.054818999999952,299.054818999999952,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,910.0,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"Medway Power Station\",\"MEDWAY POWER LIMITED\",\"PRO-000203\",\"TEC Register\"],[\"Coryton_CORYTON ENERGY COMPANY, LTD.\",405,850.0,1.0,894.736999999999966,-279.336891399999956,279.336891399999956,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,850.0,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"Coryton\",\"CORYTON ENERGY COMPANY, LTD.\",\"PRO-000103\",\"TEC Register\"],[\"JG Pears_JG PEARS GRID CONNECTION LIMITED\",957,30.0,1.0,31.579000000000001,-9.8589638,9.8589638,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,30.0,\"CHP (Combined Heat and Power);Energy Storage System;PV Array (Photo Voltaic\\/solar);Wind Onshore\",\"gas\",\"JG Pears\",\"JG PEARS GRID CONNECTION LIMITED\",\"PRO-000250\",\"TEC Register\"],[\"Keadby South Power Station_Keadby Generation Limited\",1054,755.0,1.0,794.736999999999966,-248.116891399999957,248.116891399999957,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,755.0,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"Keadby South Power Station\",\"Keadby Generation Limited\",\"PRO-001962\",\"TEC Register\"],[\"Didcot B_RWE GENERATION UK PLC\",539,1475.0,1.0,1552.632000000000062,-484.731710399999997,484.731710399999997,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,1475.0,\"CCGT (Combined Cycle Gas Turbine);Energy Storage System\",\"stor\",\"Didcot B\",\"RWE GENERATION UK PLC\",\"PRO-000122\",\"TEC Register\"],[\"South Humber Bank_EP UK Power Development II Ltd\",1694,1365.0,1.0,1436.842000000000098,-448.582072400000016,448.582072400000016,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,1365.0,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"South Humber Bank\",\"EP UK Power Development II Ltd\",\"PRO-000366\",\"TEC Register\"],[\"Powersite @ Drakelow_POWERSITE LTD\",556,380.0,1.0,400.0,-124.879999999999996,124.879999999999996,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,380.0,\"CCGT (Combined Cycle Gas Turbine)\",\"gas\",\"Powersite @ Drakelow\",\"POWERSITE LTD\",\"PRO-000364\",\"TEC Register\"],[\"Millbrook Power_MILLBROOK POWER LIMITED\",1289,299.0,1.0,314.737000000000023,-98.260891400000006,98.260891400000006,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,299.0,\"OCGT (Open Cycle Gas Turbine)\",\"gas\",\"Millbrook Power\",\"MILLBROOK POWER LIMITED\",\"PRO-000373\",\"TEC Register\"],[\"Progress Power Station_PROGRESS POWER LIMITED\",2086,299.0,1.0,314.737000000000023,-98.260891400000006,98.260891400000006,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,299.0,\"OCGT (Open Cycle Gas Turbine)\",\"gas\",\"Progress Power Station\",\"PROGRESS POWER LIMITED\",\"PRO-000274\",\"TEC Register\"],[\"Thurrock Power Station_THURROCK FLEXIBLE GENERATION LIMITED\",1872,375.0,1.0,394.737000000000023,-123.236891400000005,123.236891400000005,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,375.0,\"Energy Storage System;Gas Reciprocating\",\"stor\",\"Thurrock Power Station\",\"THURROCK FLEXIBLE GENERATION LIMITED\",\"PRO-000494-2\",\"TEC Register\"],[\"Eggborough CCGT - OCGT - BESS_EGGBOROUGH POWER LIMITED\",635,451.0,1.0,474.737000000000023,-148.21289139999999,148.21289139999999,1.0,false,true,null,false,null,false,0.0,\"synchronous\",null,null,null,null,0.0,451.0,\"CCGT (Combined Cycle Gas Turbine);Energy Storage System;OCGT (Open Cycle Gas Turbine)\",\"stor\",\"Eggborough CCGT - OCGT - BESS\",\"EGGBOROUGH POWER LIMITED\",\"PRO-000136-2\",\"TEC Register\"],[\"Exeter Main Tertiary_EXETER MAIN BATTERY LIMITED\",693,57.0,1.0,60.0,-18.731999999999999,18.731999999999999,1.0,false,true,null,false,null,false,0.0,\"synchronous\",null,null,null,null,0.0,57.0,\"Thermal\",\"othfos\",\"Exeter Main Tertiary\",\"EXETER MAIN BATTERY LIMITED\",\"PRO-000452\",\"TEC Register\"],[\"Cruachan U3&4 Replacement_DRAX PUMPED STORAGE LIMITED\",469,40.0,1.0,42.104999999999997,-13.145180999999997,13.145180999999997,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,40.0,\"Pump Storage\",\"stor\",\"Cruachan U3&4 Replacement\",\"DRAX PUMPED STORAGE LIMITED\",\"PRO-000113-2\",\"TEC Register\"],[\"Hinkley Point C_NNB GENERATION COMPANY (HPC) LIMITED\",1713,1670.0,1.0,1757.894999999999982,-548.814818999999943,548.814818999999943,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,1670.0,\"Nuclear\",\"nuc\",\"Hinkley Point C\",\"NNB GENERATION COMPANY (HPC) LIMITED\",\"PRO-001674-2\",\"TEC Register\"],[\"Ferrybridge D_Keadby Generation Limited\",730,1220.0,1.0,1284.211000000000013,-400.930674199999999,400.930674199999999,1.0,false,true,null,false,null,true,0.0,\"synchronous\",null,null,null,null,0.0,1220.0,\"CCGT (Combined Cycle Gas Turbine);Demand;Energy Storage System;Hydrogen;OCGT (Open Cycle Gas Turbine)\",\"gas\",\"Ferrybridge D\",\"Keadby Generation Limited\",\"PRO-001020-1\",\"TEC Register\"],[\"Cruachan Expansion_Drax Cruachan Expansion Limited\",469,600.0,1.0,631.578999999999951,-197.178963799999963,197.178963799999963,1.0,false,true,null,false,null,false,0.0,\"synchronous\",null,null,null,null,0.0,600.0,\"Pump Storage\",\"stor\",\"Cruachan Expansion\",\"Drax Cruachan Expansion Limited\",\"PRO-001889\",\"TEC Register\"],[\"Loch Kemp PSH_LOCH KEMP STORAGE LIMITED\",1224,660.0,1.0,694.736999999999966,-216.896891399999987,216.896891399999987,1.0,false,true,null,false,null,false,0.0,\"synchronous\",null,null,null,null,0.0,660.0,\"Pump Storage\",\"stor\",\"Loch Kemp PSH\",\"LOCH KEMP STORAGE LIMITED\",\"PRO-002285\",\"TEC Register\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "controllable": "bool",
        "id_q_capability_characteristic": "Int64",
        "reactive_capability_curve": "bool",
        "curve_style": "object",
        "in_service": "bool",
        "slack_weight": "float64",
        "type": "object",
        "etys_sheet": "object",
        "etys_year": "object",
        "etys_status": "object",
        "owner": "object",
        "min_p_mw": "float64",
        "max_p_mw": "float64",
        "plant_type": "object",
        "pf_category": "object",
        "project_name": "object",
        "customer_name": "object",
        "project_number": "object",
        "register": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\",\"in_ka\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658],\"data\":[[4,5,\"b\",\"CB\",false,\"CB_ABHA11_ABHA12\",0.0,null],[8,9,\"b\",\"CB\",false,\"CB_ABNE1Q_ABNE1R\",0.0,null],[19,20,\"b\",\"CB\",false,\"CB_AIKE3A_AIKE3B\",0.0,null],[22,23,\"b\",\"CB\",false,\"CB_ALDW31_ALDW32\",0.0,null],[24,25,\"b\",\"CB\",false,\"CB_ALNE1Q_ALNE1R\",0.0,null],[27,28,\"b\",\"CB\",false,\"CB_ALST31_ALST32\",0.0,null],[37,38,\"b\",\"CB\",false,\"CB_ARBR1A_ARBR1Q\",0.0,null],[37,39,\"b\",\"CB\",false,\"CB_ARBR1A_ARBR1R\",0.0,null],[38,39,\"b\",\"CB\",false,\"CB_ARBR1Q_ARBR1R\",0.0,null],[45,46,\"b\",\"CB\",false,\"CB_AREC3A_AREC3B\",0.0,null],[57,58,\"b\",\"CB\",false,\"CB_AYR-2Q_AYR-2R\",0.0,null],[61,62,\"b\",\"CB\",false,\"CB_BAGA1Q_BAGA1R\",0.0,null],[65,66,\"b\",\"CB\",false,\"CB_BAIN1Q_BAIN1R\",0.0,null],[75,76,\"b\",\"CB\",false,\"CB_BARK21_BARK22\",0.0,null],[78,79,\"b\",\"CB\",false,\"CB_BARW31_BARW32\",0.0,null],[82,83,\"b\",\"CB\",false,\"CB_BEAU1A_BEAU1B\",0.0,null],[87,88,\"b\",\"CB\",false,\"CB_BEDD11_BEDD12\",0.0,null],[89,90,\"b\",\"CB\",false,\"CB_BEDD21_BEDD22\",0.0,null],[89,91,\"b\",\"CB\",false,\"CB_BEDD21_BEDD23\",0.0,null],[90,91,\"b\",\"CB\",false,\"CB_BEDD22_BEDD23\",0.0,null],[103,104,\"b\",\"CB\",false,\"CB_BENR11_BENR12\",0.0,null],[106,107,\"b\",\"CB\",false,\"CB_BERB2Q_BERB2R\",0.0,null],[110,111,\"b\",\"CB\",false,\"CB_BERW1Q_BERW1R\",0.0,null],[113,114,\"b\",\"CB\",false,\"CB_BESW11_BESW12\",0.0,null],[127,128,\"b\",\"CB\",false,\"CB_BIRW41_BIRW42\",0.0,null],[132,133,\"b\",\"CB\",false,\"CB_BLAH3A_BLAH3B\",0.0,null],[144,145,\"b\",\"CB\",false,\"CB_BLHI4Q_BLHI4R\",0.0,null],[147,148,\"b\",\"CB\",false,\"CB_BLKL3A_BLKL3B\",0.0,null],[158,159,\"b\",\"CB\",false,\"CB_BOAG1Q_BOAG1R\",0.0,null],[163,164,\"b\",\"CB\",false,\"CB_BOLN11_BOLN12\",0.0,null],[175,176,\"b\",\"CB\",false,\"CB_BPGR3J_BPGR3K\",0.0,null],[182,183,\"b\",\"CB\",false,\"CB_BRAW11_BRAW12\",0.0,null],[189,190,\"b\",\"CB\",false,\"CB_BREC1Q_BREC1R\",0.0,null],[194,195,\"b\",\"CB\",false,\"CB_BRFO11_BRFO12\",0.0,null],[196,197,\"b\",\"CB\",false,\"CB_BRFO41_BRFO42\",0.0,null],[196,198,\"b\",\"CB\",false,\"CB_BRFO41_BRFO43\",0.0,null],[196,199,\"b\",\"CB\",false,\"CB_BRFO41_BRFO44\",0.0,null],[197,198,\"b\",\"CB\",false,\"CB_BRFO42_BRFO43\",0.0,null],[197,199,\"b\",\"CB\",false,\"CB_BRFO42_BRFO44\",0.0,null],[198,199,\"b\",\"CB\",false,\"CB_BRFO43_BRFO44\",0.0,null],[200,201,\"b\",\"CB\",false,\"CB_BRID1J_BRID1K\",0.0,null],[209,210,\"b\",\"CB\",false,\"CB_BRIN21_BRIN22\",0.0,null],[212,213,\"b\",\"CB\",false,\"CB_BRLE11_BRLE12\",0.0,null],[212,214,\"b\",\"CB\",false,\"CB_BRLE11_BRLE13\",0.0,null],[212,215,\"b\",\"CB\",false,\"CB_BRLE11_BRLE14\",0.0,null],[213,214,\"b\",\"CB\",false,\"CB_BRLE12_BRLE13\",0.0,null],[213,215,\"b\",\"CB\",false,\"CB_BRLE12_BRLE14\",0.0,null],[214,215,\"b\",\"CB\",false,\"CB_BRLE13_BRLE14\",0.0,null],[220,221,\"b\",\"CB\",false,\"CB_BRNX4Q_BRNX4R\",0.0,null],[223,224,\"b\",\"CB\",false,\"CB_BROA1A_BROA1B\",0.0,null],[230,231,\"b\",\"CB\",false,\"CB_BROX1Q_BROX1R\",0.0,null],[234,235,\"b\",\"CB\",false,\"CB_BRWA41_BRWA42\",0.0,null],[241,242,\"b\",\"CB\",false,\"CB_BUMU1Q_BUMU1R\",0.0,null],[256,257,\"b\",\"CB\",false,\"CB_CAAD31_CAAD32\",0.0,null],[254,255,\"b\",\"CB\",false,\"CB_CAAD1Q_CAAD1R\",0.0,null],[265,266,\"b\",\"CB\",false,\"CB_CANT13_CANT14\",0.0,null],[276,277,\"b\",\"CB\",false,\"CB_CARR11_CARR12\",0.0,null],[284,285,\"b\",\"CB\",false,\"CB_CATY1Q_CATY1R\",0.0,null],[291,292,\"b\",\"CB\",false,\"CB_CELL11_CELL12\",0.0,null],[293,294,\"b\",\"CB\",false,\"CB_CELL41_CELL42\",0.0,null],[293,295,\"b\",\"CB\",false,\"CB_CELL41_CELL43\",0.0,null],[294,295,\"b\",\"CB\",false,\"CB_CELL42_CELL43\",0.0,null],[299,300,\"b\",\"CB\",false,\"CB_CHAR1S_CHAR1T\",0.0,null],[304,305,\"b\",\"CB\",false,\"CB_CHAS3A_CHAS3C\",0.0,null],[302,303,\"b\",\"CB\",false,\"CB_CHAS2Q_CHAS2R\",0.0,null],[318,319,\"b\",\"CB\",false,\"CB_CHTE11_CHTE12\",0.0,null],[327,328,\"b\",\"CB\",false,\"CB_CITR11_CITR12\",0.0,null],[335,336,\"b\",\"CB\",false,\"CB_CLAY1Q_CLAY1T\",0.0,null],[344,345,\"b\",\"CB\",false,\"CB_CLGO3A_CLGO3B\",0.0,null],[344,346,\"b\",\"CB\",false,\"CB_CLGO3A_CLGO3C\",0.0,null],[345,346,\"b\",\"CB\",false,\"CB_CLGO3B_CLGO3C\",0.0,null],[342,343,\"b\",\"CB\",false,\"CB_CLGO2J_CLGO2K\",0.0,null],[354,355,\"b\",\"CB\",false,\"CB_CLUN5J_CLUN5K\",0.0,null],[350,351,\"b\",\"CB\",false,\"CB_CLUN1Q_CLUN1R\",0.0,null],[350,352,\"b\",\"CB\",false,\"CB_CLUN1Q_CLUN1S\",0.0,null],[350,353,\"b\",\"CB\",false,\"CB_CLUN1Q_CLUN1T\",0.0,null],[351,352,\"b\",\"CB\",false,\"CB_CLUN1R_CLUN1S\",0.0,null],[351,353,\"b\",\"CB\",false,\"CB_CLUN1R_CLUN1T\",0.0,null],[352,353,\"b\",\"CB\",false,\"CB_CLUN1S_CLUN1T\",0.0,null],[357,358,\"b\",\"CB\",false,\"CB_CLYM3A_CLYM3B\",0.0,null],[361,362,\"b\",\"CB\",false,\"CB_CLYN3A_CLYN3B\",0.0,null],[361,363,\"b\",\"CB\",false,\"CB_CLYN3A_CLYN3C\",0.0,null],[361,364,\"b\",\"CB\",false,\"CB_CLYN3A_CLYN3D\",0.0,null],[362,363,\"b\",\"CB\",false,\"CB_CLYN3B_CLYN3C\",0.0,null],[362,364,\"b\",\"CB\",false,\"CB_CLYN3B_CLYN3D\",0.0,null],[363,364,\"b\",\"CB\",false,\"CB_CLYN3C_CLYN3D\",0.0,null],[366,367,\"b\",\"CB\",false,\"CB_CLYS3A_CLYS3B\",0.0,null],[373,374,\"b\",\"CB\",false,\"CB_COAL1A_COAL1B\",0.0,null],[377,378,\"b\",\"CB\",false,\"CB_COAT2Q_COAT2R\",0.0,null],[384,385,\"b\",\"CB\",false,\"CB_COCK4Q_COCK4R\",0.0,null],[390,391,\"b\",\"CB\",false,\"CB_CONL2Q_CONL2R\",0.0,null],[395,396,\"b\",\"CB\",false,\"CB_CONN2Q_CONN2R\",0.0,null],[397,398,\"b\",\"CB\",false,\"CB_CONQ11_CONQ12\",0.0,null],[397,399,\"b\",\"CB\",false,\"CB_CONQ11_CONQ13\",0.0,null],[398,399,\"b\",\"CB\",false,\"CB_CONQ12_CONQ13\",0.0,null],[400,401,\"b\",\"CB\",false,\"CB_CONQ41_CONQ42\",0.0,null],[406,407,\"b\",\"CB\",false,\"CB_COTS11_COTS12\",0.0,null],[406,408,\"b\",\"CB\",false,\"CB_COTS11_COTS13\",0.0,null],[406,409,\"b\",\"CB\",false,\"CB_COTS11_COTS14\",0.0,null],[407,408,\"b\",\"CB\",false,\"CB_COTS12_COTS13\",0.0,null],[407,409,\"b\",\"CB\",false,\"CB_COTS12_COTS14\",0.0,null],[408,409,\"b\",\"CB\",false,\"CB_COTS13_COTS14\",0.0,null],[411,412,\"b\",\"CB\",false,\"CB_COTT41_COTT42\",0.0,null],[413,414,\"b\",\"CB\",false,\"CB_COUA1A_COUA1B\",0.0,null],[413,415,\"b\",\"CB\",false,\"CB_COUA1A_COUA1N\",0.0,null],[413,416,\"b\",\"CB\",false,\"CB_COUA1A_COUA1S\",0.0,null],[414,415,\"b\",\"CB\",false,\"CB_COUA1B_COUA1N\",0.0,null],[414,416,\"b\",\"CB\",false,\"CB_COUA1B_COUA1S\",0.0,null],[415,416,\"b\",\"CB\",false,\"CB_COUA1N_COUA1S\",0.0,null],[418,419,\"b\",\"CB\",false,\"CB_COVE11_COVE12\",0.0,null],[421,422,\"b\",\"CB\",false,\"CB_COWL11_COWL12\",0.0,null],[429,430,\"b\",\"CB\",false,\"CB_COYW2S_COYW2T\",0.0,null],[433,434,\"b\",\"CB\",false,\"CB_CRAI11_CRAI12\",0.0,null],[443,444,\"b\",\"CB\",false,\"CB_CRDY3A_CRDY3B\",0.0,null],[447,448,\"b\",\"CB\",false,\"CB_CREB11_CREB12\",0.0,null],[449,450,\"b\",\"CB\",false,\"CB_CREB21_CREB22\",0.0,null],[451,452,\"b\",\"CB\",false,\"CB_CREB41_CREB42\",0.0,null],[459,460,\"b\",\"CB\",false,\"CB_CROO3J_CROO3K\",0.0,null],[457,458,\"b\",\"CB\",false,\"CB_CROO1Q_CROO1R\",0.0,null],[464,465,\"b\",\"CB\",false,\"CB_CRSS1A_CRSS1B\",0.0,null],[466,467,\"b\",\"CB\",false,\"CB_CRSS2A_CRSS2B\",0.0,null],[469,470,\"b\",\"CB\",false,\"CB_CRUA2A_CRUA2B\",0.0,null],[469,471,\"b\",\"CB\",false,\"CB_CRUA2A_CRUA2Q\",0.0,null],[469,472,\"b\",\"CB\",false,\"CB_CRUA2A_CRUA2R\",0.0,null],[470,471,\"b\",\"CB\",false,\"CB_CRUA2B_CRUA2Q\",0.0,null],[470,472,\"b\",\"CB\",false,\"CB_CRUA2B_CRUA2R\",0.0,null],[471,472,\"b\",\"CB\",false,\"CB_CRUA2Q_CRUA2R\",0.0,null],[475,476,\"b\",\"CB\",false,\"CB_CRYR31_CRYR32\",0.0,null],[479,480,\"b\",\"CB\",false,\"CB_CULJ31_CULJ32\",0.0,null],[479,481,\"b\",\"CB\",false,\"CB_CULJ31_CULJ33\",0.0,null],[480,481,\"b\",\"CB\",false,\"CB_CULJ32_CULJ33\",0.0,null],[493,494,\"b\",\"CB\",false,\"CB_CUPA1Q_CUPA1R\",0.0,null],[496,497,\"b\",\"CB\",false,\"CB_CURR1A_CURR1B\",0.0,null],[505,506,\"b\",\"CB\",false,\"CB_DALB2A_DALB2B\",0.0,null],[509,510,\"b\",\"CB\",false,\"CB_DALM2Q_DALM2R\",0.0,null],[516,517,\"b\",\"CB\",false,\"CB_DEBS3A_DEBS3B\",0.0,null],[516,518,\"b\",\"CB\",false,\"CB_DEBS3A_DEBS3C\",0.0,null],[516,519,\"b\",\"CB\",false,\"CB_DEBS3A_DEBS3D\",0.0,null],[516,520,\"b\",\"CB\",false,\"CB_DEBS3A_DEBS3E\",0.0,null],[517,518,\"b\",\"CB\",false,\"CB_DEBS3B_DEBS3C\",0.0,null],[517,519,\"b\",\"CB\",false,\"CB_DEBS3B_DEBS3D\",0.0,null],[517,520,\"b\",\"CB\",false,\"CB_DEBS3B_DEBS3E\",0.0,null],[518,519,\"b\",\"CB\",false,\"CB_DEBS3C_DEBS3D\",0.0,null],[518,520,\"b\",\"CB\",false,\"CB_DEBS3C_DEBS3E\",0.0,null],[519,520,\"b\",\"CB\",false,\"CB_DEBS3D_DEBS3E\",0.0,null],[534,535,\"b\",\"CB\",false,\"CB_DEWP2Q_DEWP2R\",0.0,null],[539,540,\"b\",\"CB\",false,\"CB_DIDC41_DIDC42\",0.0,null],[549,550,\"b\",\"CB\",false,\"CB_DORE3J_DORE3K\",0.0,null],[547,548,\"b\",\"CB\",false,\"CB_DORE1J_DORE1K\",0.0,null],[557,558,\"b\",\"CB\",false,\"CB_DRAX11_DRAX12\",0.0,null],[559,560,\"b\",\"CB\",false,\"CB_DRAX41_DRAX42\",0.0,null],[561,562,\"b\",\"CB\",false,\"CB_DRCR1Q_DRCR1R\",0.0,null],[564,565,\"b\",\"CB\",false,\"CB_DRUM2Q_DRUM2R\",0.0,null],[573,574,\"b\",\"CB\",false,\"CB_DUMF3A_DUMF3B\",0.0,null],[573,575,\"b\",\"CB\",false,\"CB_DUMF3A_DUMF3C\",0.0,null],[573,576,\"b\",\"CB\",false,\"CB_DUMF3A_DUMF3I\",0.0,null],[574,575,\"b\",\"CB\",false,\"CB_DUMF3B_DUMF3C\",0.0,null],[574,576,\"b\",\"CB\",false,\"CB_DUMF3B_DUMF3I\",0.0,null],[575,576,\"b\",\"CB\",false,\"CB_DUMF3C_DUMF3I\",0.0,null],[581,582,\"b\",\"CB\",false,\"CB_DUNB3A_DUNB3B\",0.0,null],[577,578,\"b\",\"CB\",false,\"CB_DUNB1Q_DUNB1R\",0.0,null],[577,579,\"b\",\"CB\",false,\"CB_DUNB1Q_DUNB1S\",0.0,null],[577,580,\"b\",\"CB\",false,\"CB_DUNB1Q_DUNB1T\",0.0,null],[578,579,\"b\",\"CB\",false,\"CB_DUNB1R_DUNB1S\",0.0,null],[578,580,\"b\",\"CB\",false,\"CB_DUNB1R_DUNB1T\",0.0,null],[579,580,\"b\",\"CB\",false,\"CB_DUNB1S_DUNB1T\",0.0,null],[585,586,\"b\",\"CB\",false,\"CB_DUNF1Q_DUNF1R\",0.0,null],[590,591,\"b\",\"CB\",false,\"CB_DUNH1Q_DUNH1R\",0.0,null],[590,592,\"b\",\"CB\",false,\"CB_DUNH1Q_DUNH1S\",0.0,null],[590,593,\"b\",\"CB\",false,\"CB_DUNH1Q_DUNH1T\",0.0,null],[591,592,\"b\",\"CB\",false,\"CB_DUNH1R_DUNH1S\",0.0,null],[591,593,\"b\",\"CB\",false,\"CB_DUNH1R_DUNH1T\",0.0,null],[592,593,\"b\",\"CB\",false,\"CB_DUNH1S_DUNH1T\",0.0,null],[598,599,\"b\",\"CB\",false,\"CB_DUNO1Q_DUNO1R\",0.0,null],[601,602,\"b\",\"CB\",false,\"CB_DYCE1J_DYCE1K\",0.0,null],[606,607,\"b\",\"CB\",false,\"CB_EASO11_EASO12\",0.0,null],[613,614,\"b\",\"CB\",false,\"CB_ECCF1J_ECCF1K\",0.0,null],[615,616,\"b\",\"CB\",false,\"CB_ECCL0B_ECCL0D\",0.0,null],[619,620,\"b\",\"CB\",false,\"CB_ECCL4A_ECCL4B\",0.0,null],[619,621,\"b\",\"CB\",false,\"CB_ECCL4A_ECCL4C\",0.0,null],[619,622,\"b\",\"CB\",false,\"CB_ECCL4A_ECCL4D\",0.0,null],[620,621,\"b\",\"CB\",false,\"CB_ECCL4B_ECCL4C\",0.0,null],[620,622,\"b\",\"CB\",false,\"CB_ECCL4B_ECCL4D\",0.0,null],[621,622,\"b\",\"CB\",false,\"CB_ECCL4C_ECCL4D\",0.0,null],[623,624,\"b\",\"CB\",false,\"CB_ECLA11_ECLA12\",0.0,null],[629,630,\"b\",\"CB\",false,\"CB_EDIN3A_EDIN3B\",0.0,null],[627,628,\"b\",\"CB\",false,\"CB_EDIN1A_EDIN1B\",0.0,null],[634,635,\"b\",\"CB\",false,\"CB_EGGB41_EGGB42\",0.0,null],[640,641,\"b\",\"CB\",false,\"CB_EKIL3A_EKIL3B\",0.0,null],[636,637,\"b\",\"CB\",false,\"CB_EKIL2Q_EKIL2R\",0.0,null],[636,638,\"b\",\"CB\",false,\"CB_EKIL2Q_EKIL2S\",0.0,null],[636,639,\"b\",\"CB\",false,\"CB_EKIL2Q_EKIL2T\",0.0,null],[637,638,\"b\",\"CB\",false,\"CB_EKIL2R_EKIL2S\",0.0,null],[637,639,\"b\",\"CB\",false,\"CB_EKIL2R_EKIL2T\",0.0,null],[638,639,\"b\",\"CB\",false,\"CB_EKIL2S_EKIL2T\",0.0,null],[643,644,\"b\",\"CB\",false,\"CB_EKIS3A_EKIS3B\",0.0,null],[647,648,\"b\",\"CB\",false,\"CB_ELDE1Q_ELDE1R\",0.0,null],[650,651,\"b\",\"CB\",false,\"CB_ELGI1Q_ELGI1R\",0.0,null],[653,654,\"b\",\"CB\",false,\"CB_ELLA11_ELLA12\",0.0,null],[656,657,\"b\",\"CB\",false,\"CB_ELST11_ELST12\",0.0,null],[656,658,\"b\",\"CB\",false,\"CB_ELST11_ELST13\",0.0,null],[656,659,\"b\",\"CB\",false,\"CB_ELST11_ELST14\",0.0,null],[657,658,\"b\",\"CB\",false,\"CB_ELST12_ELST13\",0.0,null],[657,659,\"b\",\"CB\",false,\"CB_ELST12_ELST14\",0.0,null],[658,659,\"b\",\"CB\",false,\"CB_ELST13_ELST14\",0.0,null],[660,661,\"b\",\"CB\",false,\"CB_ELST21_ELST22\",0.0,null],[666,667,\"b\",\"CB\",false,\"CB_ELVA2Q_ELVA2R\",0.0,null],[681,682,\"b\",\"CB\",false,\"CB_ERRO5J_ERRO5L\",0.0,null],[677,678,\"b\",\"CB\",false,\"CB_ERRO1A_ERRO1B\",0.0,null],[677,679,\"b\",\"CB\",false,\"CB_ERRO1A_ERRO1C\",0.0,null],[678,679,\"b\",\"CB\",false,\"CB_ERRO1B_ERRO1C\",0.0,null],[683,684,\"b\",\"CB\",false,\"CB_ERSK1Q_ERSK1R\",0.0,null],[696,697,\"b\",\"CB\",false,\"CB_FAAR3J_FAAR3K\",0.0,null],[694,695,\"b\",\"CB\",false,\"CB_FAAR1Q_FAAR1R\",0.0,null],[699,700,\"b\",\"CB\",false,\"CB_FALL3A_FALL3B\",0.0,null],[699,701,\"b\",\"CB\",false,\"CB_FALL3A_FALL3C\",0.0,null],[700,701,\"b\",\"CB\",false,\"CB_FALL3B_FALL3C\",0.0,null],[703,704,\"b\",\"CB\",false,\"CB_FARI1J_FARI1K\",0.0,null],[705,706,\"b\",\"CB\",false,\"CB_FARI2J_FARI2K\",0.0,null],[708,709,\"b\",\"CB\",false,\"CB_FASI1A_FASI1B\",0.0,null],[710,711,\"b\",\"CB\",false,\"CB_FASN1A_FASN1B\",0.0,null],[713,714,\"b\",\"CB\",false,\"CB_FAUG11_FAUG12\",0.0,null],[715,716,\"b\",\"CB\",false,\"CB_FAUG2Q_FAUG2R\",0.0,null],[718,719,\"b\",\"CB\",false,\"CB_FAUG41_FAUG42\",0.0,null],[730,731,\"b\",\"CB\",false,\"CB_FERR21_FERR22\",0.0,null],[730,732,\"b\",\"CB\",false,\"CB_FERR21_FERR23\",0.0,null],[731,732,\"b\",\"CB\",false,\"CB_FERR22_FERR23\",0.0,null],[742,743,\"b\",\"CB\",false,\"CB_FFES21_FFES22\",0.0,null],[745,746,\"b\",\"CB\",false,\"CB_FIDD1Q_FIDD1R\",0.0,null],[748,749,\"b\",\"CB\",false,\"CB_FIDF11_FIDF12\",0.0,null],[754,755,\"b\",\"CB\",false,\"CB_FINN1Q_FINN1R\",0.0,null],[760,761,\"b\",\"CB\",false,\"CB_FLEE11_FLEE12\",0.0,null],[772,773,\"b\",\"CB\",false,\"CB_FRAS1Q_FRAS1R\",0.0,null],[776,777,\"b\",\"CB\",false,\"CB_FROD21_FROD22\",0.0,null],[779,780,\"b\",\"CB\",false,\"CB_FWIL1A_FWIL1Q\",0.0,null],[779,781,\"b\",\"CB\",false,\"CB_FWIL1A_FWIL1R\",0.0,null],[780,781,\"b\",\"CB\",false,\"CB_FWIL1Q_FWIL1R\",0.0,null],[784,785,\"b\",\"CB\",false,\"CB_FYRI2J_FYRI2K\",0.0,null],[788,789,\"b\",\"CB\",false,\"CB_GALA7J_GALA7K\",0.0,null],[790,791,\"b\",\"CB\",false,\"CB_GALN1Q_GALN1R\",0.0,null],[793,794,\"b\",\"CB\",false,\"CB_GARB1Q_GARB1R\",0.0,null],[793,795,\"b\",\"CB\",false,\"CB_GARB1Q_GARB1S\",0.0,null],[793,796,\"b\",\"CB\",false,\"CB_GARB1Q_GARB1T\",0.0,null],[794,795,\"b\",\"CB\",false,\"CB_GARB1R_GARB1S\",0.0,null],[794,796,\"b\",\"CB\",false,\"CB_GARB1R_GARB1T\",0.0,null],[795,796,\"b\",\"CB\",false,\"CB_GARB1S_GARB1T\",0.0,null],[798,799,\"b\",\"CB\",false,\"CB_GARE1S_GARE1T\",0.0,null],[807,808,\"b\",\"CB\",false,\"CB_GHPS1A_GHPS1B\",0.0,null],[812,813,\"b\",\"CB\",false,\"CB_GIFF3A_GIFF3B\",0.0,null],[810,811,\"b\",\"CB\",false,\"CB_GIFF2Q_GIFF2R\",0.0,null],[815,816,\"b\",\"CB\",false,\"CB_GLAG1N_GLAG1S\",0.0,null],[825,826,\"b\",\"CB\",false,\"CB_GLGL1B_GLGL1Q\",0.0,null],[825,827,\"b\",\"CB\",false,\"CB_GLGL1B_GLGL1R\",0.0,null],[826,827,\"b\",\"CB\",false,\"CB_GLGL1Q_GLGL1R\",0.0,null],[830,831,\"b\",\"CB\",false,\"CB_GLLE1A_GLLE1B\",0.0,null],[833,834,\"b\",\"CB\",false,\"CB_GLLU1Q_GLLU1R\",0.0,null],[841,842,\"b\",\"CB\",false,\"CB_GLRO3A_GLRO3B\",0.0,null],[846,847,\"b\",\"CB\",false,\"CB_GORG1Q_GORG1R\",0.0,null],[851,852,\"b\",\"CB\",false,\"CB_GOVA1Q_GOVA1R\",0.0,null],[857,858,\"b\",\"CB\",false,\"CB_GREM1J_GREM1K\",0.0,null],[861,862,\"b\",\"CB\",false,\"CB_GREN11_GREN12\",0.0,null],[866,867,\"b\",\"CB\",false,\"CB_GRIF3J_GRIF3K\",0.0,null],[864,865,\"b\",\"CB\",false,\"CB_GRIF1S_GRIF1T\",0.0,null],[868,869,\"b\",\"CB\",false,\"CB_GRIW11_GRIW12\",0.0,null],[872,873,\"b\",\"CB\",false,\"CB_GRMO3A_GRMO3C\",0.0,null],[883,884,\"b\",\"CB\",false,\"CB_GRUB1Q_GRUB1R\",0.0,null],[893,894,\"b\",\"CB\",false,\"CB_HAGR1Q_HAGR1R\",0.0,null],[907,908,\"b\",\"CB\",false,\"CB_HARE3A_HARE3B\",0.0,null],[919,920,\"b\",\"CB\",false,\"CB_HARK31_HARK33\",0.0,null],[913,914,\"b\",\"CB\",false,\"CB_HARK12_HARK13\",0.0,null],[915,916,\"b\",\"CB\",false,\"CB_HARK21_HARK22\",0.0,null],[915,917,\"b\",\"CB\",false,\"CB_HARK21_HARK23\",0.0,null],[915,918,\"b\",\"CB\",false,\"CB_HARK21_HARK24\",0.0,null],[916,917,\"b\",\"CB\",false,\"CB_HARK22_HARK23\",0.0,null],[916,918,\"b\",\"CB\",false,\"CB_HARK22_HARK24\",0.0,null],[917,918,\"b\",\"CB\",false,\"CB_HARK23_HARK24\",0.0,null],[927,928,\"b\",\"CB\",false,\"CB_HAWI1C_HAWI1D\",0.0,null],[941,942,\"b\",\"CB\",false,\"CB_HELE1Q_HELE1R\",0.0,null],[955,956,\"b\",\"CB\",false,\"CB_HIGB41_HIGB42\",0.0,null],[958,959,\"b\",\"CB\",false,\"CB_HINP21_HINP22\",0.0,null],[968,969,\"b\",\"CB\",false,\"CB_HORI3A_HORI3B\",0.0,null],[977,978,\"b\",\"CB\",false,\"CB_HUNF1Q_HUNF1R\",0.0,null],[980,981,\"b\",\"CB\",false,\"CB_HUNN2A_HUNN2B\",0.0,null],[980,982,\"b\",\"CB\",false,\"CB_HUNN2A_HUNN2C\",0.0,null],[980,983,\"b\",\"CB\",false,\"CB_HUNN2A_HUNN2D\",0.0,null],[981,982,\"b\",\"CB\",false,\"CB_HUNN2B_HUNN2C\",0.0,null],[981,983,\"b\",\"CB\",false,\"CB_HUNN2B_HUNN2D\",0.0,null],[982,983,\"b\",\"CB\",false,\"CB_HUNN2C_HUNN2D\",0.0,null],[984,985,\"b\",\"CB\",false,\"CB_HUNN4A_HUNN4B\",0.0,null],[992,993,\"b\",\"CB\",false,\"CB_HUTT41_HUTT42\",0.0,null],[1006,1007,\"b\",\"CB\",false,\"CB_INKE1Q_INKE1R\",0.0,null],[1009,1010,\"b\",\"CB\",false,\"CB_INNE1J_INNE1K\",0.0,null],[1009,1011,\"b\",\"CB\",false,\"CB_INNE1J_INNE1L\",0.0,null],[1009,1012,\"b\",\"CB\",false,\"CB_INNE1J_INNE1Q\",0.0,null],[1009,1013,\"b\",\"CB\",false,\"CB_INNE1J_INNE1R\",0.0,null],[1010,1011,\"b\",\"CB\",false,\"CB_INNE1K_INNE1L\",0.0,null],[1010,1012,\"b\",\"CB\",false,\"CB_INNE1K_INNE1Q\",0.0,null],[1010,1013,\"b\",\"CB\",false,\"CB_INNE1K_INNE1R\",0.0,null],[1011,1012,\"b\",\"CB\",false,\"CB_INNE1L_INNE1Q\",0.0,null],[1011,1013,\"b\",\"CB\",false,\"CB_INNE1L_INNE1R\",0.0,null],[1012,1013,\"b\",\"CB\",false,\"CB_INNE1Q_INNE1R\",0.0,null],[1015,1016,\"b\",\"CB\",false,\"CB_INVB2A_INVB2B\",0.0,null],[1021,1022,\"b\",\"CB\",false,\"CB_INWI1Q_INWI1R\",0.0,null],[1023,1024,\"b\",\"CB\",false,\"CB_IROA11_IROA12\",0.0,null],[1023,1025,\"b\",\"CB\",false,\"CB_IROA11_IROA13\",0.0,null],[1024,1025,\"b\",\"CB\",false,\"CB_IROA12_IROA13\",0.0,null],[1027,1028,\"b\",\"CB\",false,\"CB_IRON11_IRON12\",0.0,null],[1027,1029,\"b\",\"CB\",false,\"CB_IRON11_IRON13\",0.0,null],[1028,1029,\"b\",\"CB\",false,\"CB_IRON12_IRON13\",0.0,null],[1033,1034,\"b\",\"CB\",false,\"CB_IVER21_IVER22\",0.0,null],[1039,1040,\"b\",\"CB\",false,\"CB_JOHN1Q_JOHN1R\",0.0,null],[1051,1052,\"b\",\"CB\",false,\"CB_KAIM3A_KAIM3B\",0.0,null],[1054,1055,\"b\",\"CB\",false,\"CB_KEAD41_KEAD42\",0.0,null],[1054,1056,\"b\",\"CB\",false,\"CB_KEAD41_KEAD43\",0.0,null],[1054,1057,\"b\",\"CB\",false,\"CB_KEAD41_KEAD44\",0.0,null],[1055,1056,\"b\",\"CB\",false,\"CB_KEAD42_KEAD43\",0.0,null],[1055,1057,\"b\",\"CB\",false,\"CB_KEAD42_KEAD44\",0.0,null],[1056,1057,\"b\",\"CB\",false,\"CB_KEAD43_KEAD44\",0.0,null],[1070,1071,\"b\",\"CB\",false,\"CB_KEIT31_KEIT32\",0.0,null],[1066,1067,\"b\",\"CB\",false,\"CB_KEIT11_KEIT12\",0.0,null],[1068,1069,\"b\",\"CB\",false,\"CB_KEIT2Q_KEIT2R\",0.0,null],[1087,1088,\"b\",\"CB\",false,\"CB_KIER1Q_KIER1R\",0.0,null],[1090,1091,\"b\",\"CB\",false,\"CB_KIIN11_KIIN12\",0.0,null],[1094,1095,\"b\",\"CB\",false,\"CB_KILB1Q_KILB1R\",0.0,null],[1099,1100,\"b\",\"CB\",false,\"CB_KILG3A_KILG3B\",0.0,null],[1099,1101,\"b\",\"CB\",false,\"CB_KILG3A_KILG3C\",0.0,null],[1100,1101,\"b\",\"CB\",false,\"CB_KILG3B_KILG3C\",0.0,null],[1110,1111,\"b\",\"CB\",false,\"CB_KILT2Q_KILT2R\",0.0,null],[1113,1114,\"b\",\"CB\",false,\"CB_KILW1A_KILW1Q\",0.0,null],[1113,1115,\"b\",\"CB\",false,\"CB_KILW1A_KILW1R\",0.0,null],[1114,1115,\"b\",\"CB\",false,\"CB_KILW1Q_KILW1R\",0.0,null],[1117,1118,\"b\",\"CB\",false,\"CB_KINA1A_KINA1B\",0.0,null],[1120,1121,\"b\",\"CB\",false,\"CB_KINB4J_KINB4K\",0.0,null],[1123,1124,\"b\",\"CB\",false,\"CB_KINN2A_KINN2B\",0.0,null],[1130,1131,\"b\",\"CB\",false,\"CB_KINT2A_KINT2B\",0.0,null],[1130,1132,\"b\",\"CB\",false,\"CB_KINT2A_KINT2C\",0.0,null],[1131,1132,\"b\",\"CB\",false,\"CB_KINT2B_KINT2C\",0.0,null],[1135,1136,\"b\",\"CB\",false,\"CB_KINT4A_KINT4B\",0.0,null],[1178,1179,\"b\",\"CB\",false,\"CB_LAND41_LAND42\",0.0,null],[1181,1182,\"b\",\"CB\",false,\"CB_LECH41_LECH42\",0.0,null],[1181,1183,\"b\",\"CB\",false,\"CB_LECH41_LECH43\",0.0,null],[1181,1184,\"b\",\"CB\",false,\"CB_LECH41_LECH44\",0.0,null],[1182,1183,\"b\",\"CB\",false,\"CB_LECH42_LECH43\",0.0,null],[1182,1184,\"b\",\"CB\",false,\"CB_LECH42_LECH44\",0.0,null],[1183,1184,\"b\",\"CB\",false,\"CB_LECH43_LECH44\",0.0,null],[1196,1197,\"b\",\"CB\",false,\"CB_LEVE1Q_LEVE1R\",0.0,null],[1199,1200,\"b\",\"DS\",false,\"CB_LEVT1Q_LEVT1R\",0.0,null],[1204,1205,\"b\",\"CB\",false,\"CB_LHOR11_LHOR12\",0.0,null],[1211,1212,\"b\",\"CB\",false,\"CB_LING1Q_LING1R\",0.0,null],[1214,1215,\"b\",\"CB\",false,\"CB_LINM1Q_LINM1R\",0.0,null],[1229,1230,\"b\",\"CB\",false,\"CB_LOCA5D_LOCA5E\",0.0,null],[1229,1231,\"b\",\"CB\",false,\"CB_LOCA5D_LOCA5F\",0.0,null],[1230,1231,\"b\",\"CB\",false,\"CB_LOCA5E_LOCA5F\",0.0,null],[1235,1236,\"b\",\"CB\",false,\"CB_LOCH5J_LOCH5K\",0.0,null],[1239,1240,\"b\",\"CB\",false,\"CB_LODR61_LODR62\",0.0,null],[1249,1250,\"b\",\"CB\",false,\"CB_LOVE11_LOVE12\",0.0,null],[1253,1254,\"b\",\"CB\",false,\"CB_LOYE5J_LOYE5K\",0.0,null],[1259,1260,\"b\",\"CB\",false,\"CB_LUIC5A_LUIC5B\",0.0,null],[1255,1256,\"b\",\"CB\",false,\"CB_LUIC1A_LUIC1B\",0.0,null],[1255,1257,\"b\",\"CB\",false,\"CB_LUIC1A_LUIC1Q\",0.0,null],[1255,1258,\"b\",\"CB\",false,\"CB_LUIC1A_LUIC1R\",0.0,null],[1256,1257,\"b\",\"CB\",false,\"CB_LUIC1B_LUIC1Q\",0.0,null],[1256,1258,\"b\",\"CB\",false,\"CB_LUIC1B_LUIC1R\",0.0,null],[1257,1258,\"b\",\"CB\",false,\"CB_LUIC1Q_LUIC1R\",0.0,null],[1261,1262,\"b\",\"CB\",false,\"CB_LUNA1Q_LUNA1R\",0.0,null],[1265,1266,\"b\",\"CB\",false,\"CB_LYND1Q_LYND1R\",0.0,null],[1271,1272,\"b\",\"CB\",false,\"CB_MACD1Q_MACD1R\",0.0,null],[1276,1277,\"b\",\"CB\",false,\"CB_MAHI1B_MAHI1C\",0.0,null],[1283,1284,\"b\",\"CB\",false,\"CB_MARG3A_MARG3B\",0.0,null],[1285,1286,\"b\",\"CB\",false,\"CB_MARH41_MARH42\",0.0,null],[1298,1299,\"b\",\"CB\",false,\"CB_MEAD1Q_MEAD1R\",0.0,null],[1315,1316,\"b\",\"CB\",false,\"CB_MILC1T_MILC1V\",0.0,null],[1318,1319,\"b\",\"CB\",false,\"CB_MILH11_MILH12\",0.0,null],[1326,1327,\"b\",\"CB\",false,\"CB_MITY11_MITY12\",0.0,null],[1336,1337,\"b\",\"CB\",false,\"CB_MONB1A_MONB1B\",0.0,null],[1338,1339,\"b\",\"CB\",false,\"CB_MONF21_MONF22\",0.0,null],[1338,1340,\"b\",\"CB\",false,\"CB_MONF21_MONF23\",0.0,null],[1338,1341,\"b\",\"CB\",false,\"CB_MONF21_MONF24\",0.0,null],[1339,1340,\"b\",\"CB\",false,\"CB_MONF22_MONF23\",0.0,null],[1339,1341,\"b\",\"CB\",false,\"CB_MONF22_MONF24\",0.0,null],[1340,1341,\"b\",\"CB\",false,\"CB_MONF23_MONF24\",0.0,null],[1342,1343,\"b\",\"CB\",false,\"CB_MONF41_MONF42\",0.0,null],[1348,1349,\"b\",\"CB\",false,\"CB_MOSH5J_MOSH5K\",0.0,null],[1346,1347,\"b\",\"CB\",false,\"CB_MOSH1Q_MOSH1R\",0.0,null],[1352,1353,\"b\",\"CB\",false,\"CB_MOSM3Q_MOSM3R\",0.0,null],[1350,1351,\"b\",\"CB\",false,\"CB_MOSM1A_MOSM1B\",0.0,null],[1359,1360,\"b\",\"CB\",false,\"CB_MOSS5A_MOSS5B\",0.0,null],[1355,1356,\"b\",\"CB\",false,\"CB_MOSS1A_MOSS1B\",0.0,null],[1355,1357,\"b\",\"CB\",false,\"CB_MOSS1A_MOSS1Q\",0.0,null],[1355,1358,\"b\",\"CB\",false,\"CB_MOSS1A_MOSS1R\",0.0,null],[1356,1357,\"b\",\"CB\",false,\"CB_MOSS1B_MOSS1Q\",0.0,null],[1356,1358,\"b\",\"CB\",false,\"CB_MOSS1B_MOSS1R\",0.0,null],[1357,1358,\"b\",\"CB\",false,\"CB_MOSS1Q_MOSS1R\",0.0,null],[1366,1367,\"b\",\"CB\",false,\"CB_MURT41_MURT42\",0.0,null],[1368,1369,\"b\",\"CB\",false,\"CB_MYBS1Q_MYBS1R\",0.0,null],[1368,1370,\"b\",\"CB\",false,\"CB_MYBS1Q_MYBS1S\",0.0,null],[1368,1371,\"b\",\"CB\",false,\"CB_MYBS1Q_MYBS1T\",0.0,null],[1369,1370,\"b\",\"CB\",false,\"CB_MYBS1R_MYBS1S\",0.0,null],[1369,1371,\"b\",\"CB\",false,\"CB_MYBS1R_MYBS1T\",0.0,null],[1370,1371,\"b\",\"CB\",false,\"CB_MYBS1S_MYBS1T\",0.0,null],[1373,1374,\"b\",\"CB\",false,\"CB_NAIR1Q_NAIR1R\",0.0,null],[1384,1385,\"b\",\"CB\",false,\"CB_NEAR3A_NEAR3B\",0.0,null],[1380,1381,\"b\",\"CB\",false,\"CB_NEAR2Q_NEAR2R\",0.0,null],[1380,1382,\"b\",\"CB\",false,\"CB_NEAR2Q_NEAR2S\",0.0,null],[1380,1383,\"b\",\"CB\",false,\"CB_NEAR2Q_NEAR2T\",0.0,null],[1381,1382,\"b\",\"CB\",false,\"CB_NEAR2R_NEAR2S\",0.0,null],[1381,1383,\"b\",\"CB\",false,\"CB_NEAR2R_NEAR2T\",0.0,null],[1382,1383,\"b\",\"CB\",false,\"CB_NEAR2S_NEAR2T\",0.0,null],[1386,1387,\"b\",\"CB\",false,\"CB_NECH11_NECH12\",0.0,null],[1391,1392,\"b\",\"CB\",false,\"CB_NECU1B_NECU1C\",0.0,null],[1401,1402,\"b\",\"CB\",false,\"CB_NEIL2C_NEIL2D\",0.0,null],[1403,1404,\"b\",\"CB\",false,\"CB_NEIL4Q_NEIL4R\",0.0,null],[1408,1409,\"b\",\"CB\",false,\"CB_NEWL3A_NEWL3B\",0.0,null],[1413,1414,\"b\",\"CB\",false,\"CB_NEWX61_NEWX62\",0.0,null],[1415,1416,\"b\",\"CB\",false,\"CB_NFLE11_NFLE12\",0.0,null],[1421,1422,\"b\",\"CB\",false,\"CB_NINF11_NINF12\",0.0,null],[1426,1427,\"b\",\"CB\",false,\"CB_NLEI3A_NLEI3B\",0.0,null],[1429,1430,\"b\",\"CB\",false,\"CB_NOKY3A_NOKY3B\",0.0,null],[1434,1435,\"b\",\"CB\",false,\"CB_NORM11_NORM12\",0.0,null],[1443,1444,\"b\",\"CB\",false,\"CB_NORW11_NORW12\",0.0,null],[1445,1446,\"b\",\"CB\",false,\"CB_NOTR11_NOTR12\",0.0,null],[1454,1455,\"b\",\"CB\",false,\"CB_OFFE31_OFFE32\",0.0,null],[1468,1469,\"b\",\"CB\",false,\"CB_ORRI1A_ORRI1B\",0.0,null],[1468,1470,\"b\",\"CB\",false,\"CB_ORRI1A_ORRI1Q\",0.0,null],[1468,1471,\"b\",\"CB\",false,\"CB_ORRI1A_ORRI1R\",0.0,null],[1469,1470,\"b\",\"CB\",false,\"CB_ORRI1B_ORRI1Q\",0.0,null],[1469,1471,\"b\",\"CB\",false,\"CB_ORRI1B_ORRI1R\",0.0,null],[1470,1471,\"b\",\"CB\",false,\"CB_ORRI1Q_ORRI1R\",0.0,null],[1475,1476,\"b\",\"CB\",false,\"CB_OSBA41_OSBA42\",0.0,null],[1480,1481,\"b\",\"CB\",false,\"CB_OVTO41_OVTO42\",0.0,null],[1488,1489,\"b\",\"CB\",false,\"CB_PAIS1Q_PAIS1R\",0.0,null],[1488,1490,\"b\",\"CB\",false,\"CB_PAIS1Q_PAIS1S\",0.0,null],[1488,1491,\"b\",\"CB\",false,\"CB_PAIS1Q_PAIS1T\",0.0,null],[1489,1490,\"b\",\"CB\",false,\"CB_PAIS1R_PAIS1S\",0.0,null],[1489,1491,\"b\",\"CB\",false,\"CB_PAIS1R_PAIS1T\",0.0,null],[1490,1491,\"b\",\"CB\",false,\"CB_PAIS1S_PAIS1T\",0.0,null],[1493,1494,\"b\",\"CB\",false,\"CB_PART1Q_PART1R\",0.0,null],[1503,1504,\"b\",\"CB\",false,\"CB_PEHE2A_PEHE2B\",0.0,null],[1497,1498,\"b\",\"CB\",false,\"CB_PEHE21_PEHE22\",0.0,null],[1497,1499,\"b\",\"CB\",false,\"CB_PEHE21_PEHE23\",0.0,null],[1497,1500,\"b\",\"CB\",false,\"CB_PEHE21_PEHE24\",0.0,null],[1497,1501,\"b\",\"CB\",false,\"CB_PEHE21_PEHE25\",0.0,null],[1497,1502,\"b\",\"CB\",false,\"CB_PEHE21_PEHE26\",0.0,null],[1498,1499,\"b\",\"CB\",false,\"CB_PEHE22_PEHE23\",0.0,null],[1498,1500,\"b\",\"CB\",false,\"CB_PEHE22_PEHE24\",0.0,null],[1498,1501,\"b\",\"CB\",false,\"CB_PEHE22_PEHE25\",0.0,null],[1498,1502,\"b\",\"CB\",false,\"CB_PEHE22_PEHE26\",0.0,null],[1499,1500,\"b\",\"CB\",false,\"CB_PEHE23_PEHE24\",0.0,null],[1499,1501,\"b\",\"CB\",false,\"CB_PEHE23_PEHE25\",0.0,null],[1499,1502,\"b\",\"CB\",false,\"CB_PEHE23_PEHE26\",0.0,null],[1500,1501,\"b\",\"CB\",false,\"CB_PEHE24_PEHE25\",0.0,null],[1500,1502,\"b\",\"CB\",false,\"CB_PEHE24_PEHE26\",0.0,null],[1501,1502,\"b\",\"CB\",false,\"CB_PEHE25_PEHE26\",0.0,null],[1507,1508,\"b\",\"CB\",false,\"CB_PEHG1A_PEHG1B\",0.0,null],[1507,1509,\"b\",\"CB\",false,\"CB_PEHG1A_PEHG1Q\",0.0,null],[1507,1510,\"b\",\"CB\",false,\"CB_PEHG1A_PEHG1R\",0.0,null],[1508,1509,\"b\",\"CB\",false,\"CB_PEHG1B_PEHG1Q\",0.0,null],[1508,1510,\"b\",\"CB\",false,\"CB_PEHG1B_PEHG1R\",0.0,null],[1509,1510,\"b\",\"CB\",false,\"CB_PEHG1Q_PEHG1R\",0.0,null],[1513,1514,\"b\",\"CB\",false,\"CB_PELH11_PELH12\",0.0,null],[1515,1516,\"b\",\"CB\",false,\"CB_PELH41_PELH42\",0.0,null],[1530,1531,\"b\",\"CB\",false,\"CB_PERS11_PERS12\",0.0,null],[1532,1533,\"b\",\"CB\",false,\"CB_PERS2Q_PERS2R\",0.0,null],[1535,1536,\"b\",\"CB\",false,\"CB_PEWO21_PEWO22\",0.0,null],[1543,1544,\"b\",\"CB\",false,\"CB_PITS31_PITS32\",0.0,null],[1548,1549,\"b\",\"CB\",false,\"CB_POOB2Q_POOB2R\",0.0,null],[1553,1554,\"b\",\"CB\",false,\"CB_PORD2Q_PORD2R\",0.0,null],[1565,1566,\"b\",\"CB\",false,\"CB_QNTN41_QNTN42\",0.0,null],[1575,1576,\"b\",\"CB\",false,\"CB_RAIN11_RAIN12\",0.0,null],[1578,1579,\"b\",\"CB\",false,\"CB_RANN1Q_RANN1R\",0.0,null],[1583,1584,\"b\",\"CB\",false,\"CB_RATS11_RATS12\",0.0,null],[1587,1588,\"b\",\"CB\",false,\"CB_RAVE3S_RAVE3T\",0.0,null],[1594,1595,\"b\",\"CB\",false,\"CB_REBR31_REBR32\",0.0,null],[1592,1593,\"b\",\"CB\",false,\"CB_REBR21_REBR22\",0.0,null],[1598,1599,\"b\",\"CB\",false,\"CB_REDM1Q_REDM1R\",0.0,null],[1601,1602,\"b\",\"CB\",false,\"CB_REDS1A_REDS1C\",0.0,null],[1601,1603,\"b\",\"CB\",false,\"CB_REDS1A_REDS1D\",0.0,null],[1601,1604,\"b\",\"CB\",false,\"CB_REDS1A_REDS1Q\",0.0,null],[1601,1605,\"b\",\"CB\",false,\"CB_REDS1A_REDS1R\",0.0,null],[1602,1603,\"b\",\"CB\",false,\"CB_REDS1C_REDS1D\",0.0,null],[1602,1604,\"b\",\"CB\",false,\"CB_REDS1C_REDS1Q\",0.0,null],[1602,1605,\"b\",\"CB\",false,\"CB_REDS1C_REDS1R\",0.0,null],[1603,1604,\"b\",\"CB\",false,\"CB_REDS1D_REDS1Q\",0.0,null],[1603,1605,\"b\",\"CB\",false,\"CB_REDS1D_REDS1R\",0.0,null],[1604,1605,\"b\",\"CB\",false,\"CB_REDS1Q_REDS1R\",0.0,null],[1612,1613,\"b\",\"CB\",false,\"CB_ROCH11_ROCH12\",0.0,null],[1618,1619,\"b\",\"CB\",false,\"CB_ROTI3J_ROTI3K\",0.0,null],[1621,1622,\"b\",\"DS\",false,\"CB_ROWD41_ROWD42\",0.0,null],[1625,1626,\"b\",\"CB\",false,\"CB_RYEH11_RYEH12\",0.0,null],[1625,1627,\"b\",\"CB\",false,\"CB_RYEH11_RYEH13\",0.0,null],[1626,1627,\"b\",\"CB\",false,\"CB_RYEH12_RYEH13\",0.0,null],[1628,1629,\"b\",\"CB\",false,\"CB_RYEH41_RYEH42\",0.0,null],[1628,1630,\"b\",\"CB\",false,\"CB_RYEH41_RYEH43\",0.0,null],[1629,1630,\"b\",\"CB\",false,\"CB_RYEH42_RYEH43\",0.0,null],[1639,1640,\"b\",\"CB\",false,\"CB_SACO3J_SACO3K\",0.0,null],[1635,1636,\"b\",\"CB\",false,\"CB_SACO1Q_SACO1R\",0.0,null],[1635,1637,\"b\",\"CB\",false,\"CB_SACO1Q_SACO1S\",0.0,null],[1635,1638,\"b\",\"CB\",false,\"CB_SACO1Q_SACO1T\",0.0,null],[1636,1637,\"b\",\"CB\",false,\"CB_SACO1R_SACO1S\",0.0,null],[1636,1638,\"b\",\"CB\",false,\"CB_SACO1R_SACO1T\",0.0,null],[1637,1638,\"b\",\"CB\",false,\"CB_SACO1S_SACO1T\",0.0,null],[1645,1646,\"b\",\"CB\",false,\"CB_SAFO41_SAFO42\",0.0,null],[1651,1652,\"b\",\"CB\",false,\"CB_SALH41_SALH42\",0.0,null],[1653,1654,\"b\",\"CB\",false,\"CB_SALM1A_SALM1B\",0.0,null],[1653,1655,\"b\",\"CB\",false,\"CB_SALM1A_SALM1C\",0.0,null],[1653,1656,\"b\",\"CB\",false,\"CB_SALM1A_SALM1D\",0.0,null],[1654,1655,\"b\",\"CB\",false,\"CB_SALM1B_SALM1C\",0.0,null],[1654,1656,\"b\",\"CB\",false,\"CB_SALM1B_SALM1D\",0.0,null],[1655,1656,\"b\",\"CB\",false,\"CB_SALM1C_SALM1D\",0.0,null],[1658,1659,\"b\",\"CB\",false,\"CB_SANX1Q_SANX1R\",0.0,null],[1667,1668,\"b\",\"CB\",false,\"CB_SELL11_SELL12\",0.0,null],[1667,1669,\"b\",\"CB\",false,\"CB_SELL11_SELL13\",0.0,null],[1668,1669,\"b\",\"CB\",false,\"CB_SELL12_SELL13\",0.0,null],[1677,1678,\"b\",\"CB\",false,\"CB_SFEE1A_SFEE1B\",0.0,null],[1677,1679,\"b\",\"CB\",false,\"CB_SFEE1A_SFEE1Q\",0.0,null],[1677,1680,\"b\",\"CB\",false,\"CB_SFEE1A_SFEE1R\",0.0,null],[1678,1679,\"b\",\"CB\",false,\"CB_SFEE1B_SFEE1Q\",0.0,null],[1678,1680,\"b\",\"CB\",false,\"CB_SFEE1B_SFEE1R\",0.0,null],[1679,1680,\"b\",\"CB\",false,\"CB_SFEE1Q_SFEE1R\",0.0,null],[1682,1683,\"b\",\"CB\",false,\"CB_SFEG1S_SFEG1T\",0.0,null],[1684,1685,\"b\",\"CB\",false,\"CB_SFEM1Q_SFEM1R\",0.0,null],[1687,1688,\"b\",\"CB\",false,\"CB_SFER1J_SFER1K\",0.0,null],[1689,1690,\"b\",\"CB\",false,\"CB_SFEV1S_SFEV1T\",0.0,null],[1701,1702,\"b\",\"DS\",false,\"CB_SHPT41_SHPT42\",0.0,null],[1711,1712,\"b\",\"CB\",false,\"CB_SHRU3A_SHRU3B\",0.0,null],[1709,1710,\"b\",\"CB\",false,\"CB_SHRU2Q_SHRU2R\",0.0,null],[1714,1715,\"b\",\"CB\",false,\"CB_SIGH2Q_SIGH2R\",0.0,null],[1718,1719,\"b\",\"CB\",false,\"CB_SIZE11_SIZE12\",0.0,null],[1723,1724,\"b\",\"CB\",false,\"CB_SJOW11_SJOW12\",0.0,null],[1723,1725,\"b\",\"CB\",false,\"CB_SJOW11_SJOW13\",0.0,null],[1724,1725,\"b\",\"CB\",false,\"CB_SJOW12_SJOW13\",0.0,null],[1735,1736,\"b\",\"CB\",false,\"CB_SLOY5L_SLOY5M\",0.0,null],[1735,1737,\"b\",\"CB\",false,\"CB_SLOY5L_SLOY5N\",0.0,null],[1735,1738,\"b\",\"CB\",false,\"CB_SLOY5L_SLOY5P\",0.0,null],[1736,1737,\"b\",\"CB\",false,\"CB_SLOY5M_SLOY5N\",0.0,null],[1736,1738,\"b\",\"CB\",false,\"CB_SLOY5M_SLOY5P\",0.0,null],[1737,1738,\"b\",\"CB\",false,\"CB_SLOY5N_SLOY5P\",0.0,null],[1731,1732,\"b\",\"CB\",false,\"CB_SLOY1L_SLOY1M\",0.0,null],[1731,1733,\"b\",\"CB\",false,\"CB_SLOY1L_SLOY1N\",0.0,null],[1731,1734,\"b\",\"CB\",false,\"CB_SLOY1L_SLOY1P\",0.0,null],[1732,1733,\"b\",\"CB\",false,\"CB_SLOY1M_SLOY1N\",0.0,null],[1732,1734,\"b\",\"CB\",false,\"CB_SLOY1M_SLOY1P\",0.0,null],[1733,1734,\"b\",\"CB\",false,\"CB_SLOY1N_SLOY1P\",0.0,null],[1739,1740,\"b\",\"CB\",false,\"CB_SMAN11_SMAN12\",0.0,null],[1744,1745,\"b\",\"CB\",false,\"CB_SMEA4Q_SMEA4R\",0.0,null],[1748,1749,\"b\",\"CB\",false,\"CB_SPAV1Q_SPAV1R\",0.0,null],[1752,1753,\"b\",\"CB\",false,\"CB_SPEN41_SPEN42\",0.0,null],[1758,1759,\"b\",\"CB\",false,\"CB_SSHI21_SSHI22\",0.0,null],[1775,1776,\"b\",\"CB\",false,\"CB_STHA2A_STHA2B\",0.0,null],[1779,1780,\"b\",\"CB\",false,\"CB_STHA4A_STHA4B\",0.0,null],[1781,1782,\"b\",\"CB\",false,\"CB_STIR1S_STIR1T\",0.0,null],[1784,1785,\"b\",\"CB\",false,\"CB_STLE1Q_STLE1R\",0.0,null],[1792,1793,\"b\",\"CB\",false,\"CB_STOR1Q_STOR1R\",0.0,null],[1797,1798,\"b\",\"CB\",false,\"CB_STRI1A_STRI1B\",0.0,null],[1797,1799,\"b\",\"CB\",false,\"CB_STRI1A_STRI1Q\",0.0,null],[1797,1800,\"b\",\"CB\",false,\"CB_STRI1A_STRI1R\",0.0,null],[1798,1799,\"b\",\"CB\",false,\"CB_STRI1B_STRI1Q\",0.0,null],[1798,1800,\"b\",\"CB\",false,\"CB_STRI1B_STRI1R\",0.0,null],[1799,1800,\"b\",\"CB\",false,\"CB_STRI1Q_STRI1R\",0.0,null],[1803,1804,\"b\",\"CB\",false,\"CB_STRL3A_STRL3B\",0.0,null],[1803,1805,\"b\",\"CB\",false,\"CB_STRL3A_STRL3C\",0.0,null],[1804,1805,\"b\",\"CB\",false,\"CB_STRL3B_STRL3C\",0.0,null],[1816,1817,\"b\",\"CB\",false,\"CB_STYC11_STYC12\",0.0,null],[1820,1821,\"b\",\"CB\",false,\"CB_SUND41_SUND42\",0.0,null],[1822,1823,\"b\",\"CB\",false,\"CB_SWAN11_SWAN12\",0.0,null],[1824,1825,\"b\",\"CB\",false,\"CB_SWAN21_SWAN22\",0.0,null],[1826,1827,\"b\",\"CB\",false,\"CB_SWAN41_SWAN42\",0.0,null],[1832,1833,\"b\",\"CB\",false,\"CB_TARL1A_TARL1B\",0.0,null],[1832,1834,\"b\",\"CB\",false,\"CB_TARL1A_TARL1J\",0.0,null],[1832,1835,\"b\",\"CB\",false,\"CB_TARL1A_TARL1K\",0.0,null],[1833,1834,\"b\",\"CB\",false,\"CB_TARL1B_TARL1J\",0.0,null],[1833,1835,\"b\",\"CB\",false,\"CB_TARL1B_TARL1K\",0.0,null],[1834,1835,\"b\",\"CB\",false,\"CB_TARL1J_TARL1K\",0.0,null],[1838,1839,\"b\",\"CB\",false,\"CB_TAUN41_TAUN42\",0.0,null],[1840,1841,\"b\",\"CB\",false,\"CB_TAYN1Q_TAYN1R\",0.0,null],[1848,1849,\"b\",\"CB\",false,\"CB_TELR1Q_TELR1R\",0.0,null],[1851,1852,\"b\",\"CB\",false,\"CB_TEMP21_TEMP22\",0.0,null],[1856,1857,\"b\",\"CB\",false,\"CB_THOM41_THOM42\",0.0,null],[1860,1861,\"b\",\"CB\",false,\"CB_THTO41_THTO42\",0.0,null],[1868,1869,\"b\",\"CB\",false,\"CB_TILB11_TILB12\",0.0,null],[1868,1870,\"b\",\"CB\",false,\"CB_TILB11_TILB13\",0.0,null],[1868,1871,\"b\",\"CB\",false,\"CB_TILB11_TILB14\",0.0,null],[1869,1870,\"b\",\"CB\",false,\"CB_TILB12_TILB13\",0.0,null],[1869,1871,\"b\",\"CB\",false,\"CB_TILB12_TILB14\",0.0,null],[1870,1871,\"b\",\"CB\",false,\"CB_TILB13_TILB14\",0.0,null],[1873,1874,\"b\",\"CB\",false,\"CB_TILB41_TILB42\",0.0,null],[1880,1881,\"b\",\"CB\",false,\"CB_TINP31_TINP32\",0.0,null],[1878,1879,\"b\",\"CB\",false,\"CB_TINP21_TINP22\",0.0,null],[1889,1890,\"b\",\"CB\",false,\"CB_TOMT2J_TOMT2K\",0.0,null],[1898,1899,\"b\",\"CB\",false,\"CB_TOTT11_TOTT12\",0.0,null],[1900,1901,\"b\",\"CB\",false,\"CB_TOTT21_TOTT22\",0.0,null],[1900,1902,\"b\",\"CB\",false,\"CB_TOTT21_TOTT23\",0.0,null],[1900,1903,\"b\",\"CB\",false,\"CB_TOTT21_TOTT24\",0.0,null],[1901,1902,\"b\",\"CB\",false,\"CB_TOTT22_TOTT23\",0.0,null],[1901,1903,\"b\",\"CB\",false,\"CB_TOTT22_TOTT24\",0.0,null],[1902,1903,\"b\",\"CB\",false,\"CB_TOTT23_TOTT24\",0.0,null],[1914,1915,\"b\",\"CB\",false,\"CB_TUMB1Q_TUMB1R\",0.0,null],[1916,1917,\"b\",\"CB\",false,\"CB_TWIN11_TWIN12\",0.0,null],[1918,1919,\"b\",\"CB\",false,\"CB_TWIN41_TWIN42\",0.0,null],[1927,1928,\"b\",\"CB\",false,\"CB_UPPB21_UPPB22\",0.0,null],[1930,1931,\"b\",\"CB\",false,\"CB_USKM11_USKM12\",0.0,null],[1941,1942,\"b\",\"CB\",false,\"CB_VIKE3P_VIKE3Q\",0.0,null],[1941,1943,\"b\",\"CB\",false,\"CB_VIKE3P_VIKE3R\",0.0,null],[1941,1944,\"b\",\"CB\",false,\"CB_VIKE3P_VIKE3S\",0.0,null],[1942,1943,\"b\",\"CB\",false,\"CB_VIKE3Q_VIKE3R\",0.0,null],[1942,1944,\"b\",\"CB\",false,\"CB_VIKE3Q_VIKE3S\",0.0,null],[1943,1944,\"b\",\"CB\",false,\"CB_VIKE3R_VIKE3S\",0.0,null],[1937,1938,\"b\",\"CB\",false,\"CB_VIKE1P_VIKE1Q\",0.0,null],[1937,1939,\"b\",\"CB\",false,\"CB_VIKE1P_VIKE1R\",0.0,null],[1937,1940,\"b\",\"CB\",false,\"CB_VIKE1P_VIKE1S\",0.0,null],[1938,1939,\"b\",\"CB\",false,\"CB_VIKE1Q_VIKE1R\",0.0,null],[1938,1940,\"b\",\"CB\",false,\"CB_VIKE1Q_VIKE1S\",0.0,null],[1939,1940,\"b\",\"CB\",false,\"CB_VIKE1R_VIKE1S\",0.0,null],[1947,1948,\"b\",\"CB\",false,\"CB_WALP11_WALP12\",0.0,null],[1949,1950,\"b\",\"CB\",false,\"CB_WALP41_WALP42\",0.0,null],[1951,1952,\"b\",\"CB\",false,\"CB_WALX21_WALX22\",0.0,null],[1955,1956,\"b\",\"CB\",false,\"CB_WANB41_WANB42\",0.0,null],[1957,1958,\"b\",\"CB\",false,\"CB_WARL11_WARL12\",0.0,null],[1964,1965,\"b\",\"CB\",false,\"CB_WATS11_WATS12\",0.0,null],[1966,1967,\"b\",\"CB\",false,\"CB_WATS21_WATS22\",0.0,null],[1970,1971,\"b\",\"CB\",false,\"CB_WBUR11_WBUR12\",0.0,null],[1972,1973,\"b\",\"CB\",false,\"CB_WBUR41_WBUR42\",0.0,null],[1977,1978,\"b\",\"CB\",false,\"CB_WFIE1A_WFIE1B\",0.0,null],[1981,1982,\"b\",\"CB\",false,\"CB_WGEO2Q_WGEO2R\",0.0,null],[1984,1985,\"b\",\"CB\",false,\"CB_WHAM11_WHAM12\",0.0,null],[1991,1992,\"b\",\"CB\",false,\"CB_WHHO2Q_WHHO2R\",0.0,null],[1994,1995,\"b\",\"CB\",false,\"CB_WHIF4Q_WHIF4R\",0.0,null],[2001,2002,\"b\",\"CB\",false,\"CB_WHSO31_WHSO32\",0.0,null],[1997,1998,\"b\",\"CB\",false,\"CB_WHSO21_WHSO22\",0.0,null],[2005,2006,\"b\",\"CB\",false,\"CB_WHTB1S_WHTB1T\",0.0,null],[2007,2008,\"b\",\"CB\",false,\"CB_WHTL1S_WHTL1T\",0.0,null],[2016,2017,\"b\",\"CB\",false,\"CB_WILL11_WILL12\",0.0,null],[2026,2027,\"b\",\"CB\",false,\"CB_WIOW1Q_WIOW1R\",0.0,null],[2034,2035,\"b\",\"CB\",false,\"CB_WISD61_WISD62\",0.0,null],[2032,2033,\"b\",\"CB\",false,\"CB_WISD41_WISD42\",0.0,null],[2039,2040,\"b\",\"CB\",false,\"CB_WISH3S_WISH3T\",0.0,null],[2047,2048,\"b\",\"CB\",false,\"CB_WLEE3A_WLEE3B\",0.0,null],[2047,2049,\"b\",\"CB\",false,\"CB_WLEE3A_WLEE3C\",0.0,null],[2048,2049,\"b\",\"CB\",false,\"CB_WLEE3B_WLEE3C\",0.0,null],[2051,2052,\"b\",\"CB\",false,\"CB_WLEX3A_WLEX3B\",0.0,null],[2051,2053,\"b\",\"CB\",false,\"CB_WLEX3A_WLEX3C\",0.0,null],[2052,2053,\"b\",\"CB\",false,\"CB_WLEX3B_WLEX3C\",0.0,null],[2054,2055,\"b\",\"CB\",false,\"CB_WMAA41_WMAA42\",0.0,null],[2056,2057,\"b\",\"CB\",false,\"CB_WMEL11_WMEL12\",0.0,null],[2059,2060,\"b\",\"CB\",false,\"CB_WOHI1Q_WOHI1R\",0.0,null],[2064,2065,\"b\",\"CB\",false,\"CB_WREH41_WREH42\",0.0,null],[2073,2074,\"b\",\"CB\",false,\"CB_WWEY11_WWEY12\",0.0,null],[2075,2076,\"b\",\"CB\",false,\"CB_WWEY21_WWEY22\",0.0,null],[2084,2085,\"b\",\"CB\",false,\"CB_WYMO41_WYMO42\",0.0,null],[2087,2088,\"b\",\"DS\",false,\"CB_YAXT41_YAXT42\",0.0,null],[1050,1051,\"b\",\"CB\",false,\"CB_BYP_KAIM3--KAIM3A_Series Reactor\",0.0,null],[1050,1052,\"b\",\"CB\",false,\"CB_BYP_KAIM3--KAIM3B_Series Reactor\",0.0,null],[2043,2044,\"b\",\"CB\",false,\"CB_BYP_WIYH2--WIYH2R_Series Reactor\",0.0,null],[1218,1219,\"b\",\"CB\",false,\"CB_BYP_LISD21-LISD2A_Series Reactor\",0.0,null],[2069,2071,\"b\",\"CB\",false,\"CB_BYP_WTHU4C-WTHU4E_Series Reactor\",0.0,null],[2070,2072,\"b\",\"CB\",false,\"CB_BYP_WTHU4D-WTHU4F_Series Reactor\",0.0,null],[662,663,\"b\",\"CB\",false,\"CB_BYP_ELST41-ELST4A_Series Reactor\",0.0,null],[875,876,\"b\",\"CB\",false,\"CB_BYP_GRNA4--GRNA4C_Series Capacitor\",0.0,null],[1334,1335,\"b\",\"CB\",false,\"CB_BYP_MOFF4--MOFF4C_Series Capacitor\",0.0,null]]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64",
        "in_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"id_characteristic_table\",\"step_dependency_table\",\"in_service\",\"device_type\",\"etys_sheet\",\"etys_year\",\"etys_status\",\"owner\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413],\"data\":[[84,\"BEAULY_SR_1_88MVAr\",88.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[84,\"BEAULY_SR_2_88MVAr\",88.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[466,\"CROSSAIG_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[467,\"CROSSAIG_SR_2_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[551,\"DOUNREAY_SR_1_59MVAr\",59.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[551,\"DOUNREAY_SR_2_62MVAr\",62.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[718,\"FORT AUGUSTUS_SR_3_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[718,\"FORT AUGUSTUS_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[718,\"FORT AUGUSTUS_SR_2_59MVAr\",59.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[718,\"FORT AUGUSTUS_SR_4_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[1128,\"KINTORE_SR_4_97MVAr\",97.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[1128,\"KINTORE_SR_2_97MVAr\",97.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[1129,\"KINTORE_SR_1_62MVAr\",62.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[1129,\"KINTORE_SR_3_62MVAr\",62.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[1843,\"TEALING_SR_1_97MVAr\",97.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[1844,\"TEALING_SR_2_32MVAr\",32.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[1844,\"TEALING_SR_3_62MVAr\",62.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[169,\"Bonnybridge_SR_1_60MVAr\",60.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[169,\"Bonnybridge_SR_2_60MVAr\",60.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[375,\"Coalburn_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[375,\"Coalburn_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[477,\"Crystal Rig_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[498,\"Currie_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[536,\"Dewar Place_SR_1_60MVAr\",60.0,0.0,33.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[536,\"Dewar Place_SR_2_60MVAr\",60.0,0.0,33.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[619,\"Eccles_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[669,\"Elvanfoot_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[976,\"Hunterston East_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[984,\"Hunterston North_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[985,\"Hunterston North_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1098,\"Kilgallioch_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1106,\"Kilmarnock South_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1106,\"Kilmarnock South_SR_2_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1278,\"Mark Hill_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1334,\"Moffat_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1400,\"Neilston_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1400,\"Neilston_SR_2_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1743,\"Smeaton_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1743,\"Smeaton_SR_2_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1775,\"Strathaven_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1895,\"Torness_SR_1_150MVAr\",150.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1895,\"Torness_SR_2_150MVAr\",150.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[2037,\"Wishaw (Gowkthrapple)_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[2043,\"Windyhill_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[76,\"Barking_SR_1_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[76,\"Barking_SR_2_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[76,\"Barking_SR_3_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[76,\"Barking_SR_4_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[89,\"Beddington_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[89,\"Beddington_SR_2_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[89,\"Beddington_SR_3_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[90,\"Beddington_SR_4_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[91,\"Beddington_SR_5_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[91,\"Beddington_SR_6_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[126,\"Birkenhead_SR_1_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[126,\"Birkenhead_SR_2_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[166,\"Bolney_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[166,\"Bolney_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[184,\"Bradford West_SR_1_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[184,\"Bradford West_SR_2_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[184,\"Bradford West_SR_3_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[184,\"Bradford West_SR_4_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[192,\"Bredbury_SR_1_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[192,\"Bredbury_SR_2_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[192,\"Bredbury_SR_3_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[192,\"Bredbury_SR_4_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[196,\"Bramford_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[248,\"Bushbury_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[250,\"Bustleholme_SR_1_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[250,\"Bustleholme_SR_2_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[250,\"Bustleholme_SR_3_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[267,\"Canterbury North_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[293,\"Cellarhead_SR_1_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[293,\"Cellarhead_SR_2_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[293,\"Cellarhead_SR_3_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[293,\"Cellarhead_SR_4_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[307,\"Chickerell_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[307,\"Chickerell_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[308,\"Chickerell_SR_3_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[320,\"Chesterfield_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[326,\"Cilfynydd_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[326,\"Cilfynydd_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[326,\"Cilfynydd_SR_3_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[326,\"Cilfynydd_SR_4_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[329,\"City Road_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[411,\"Cottam_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[420,\"Coventry_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[423,\"Cowley_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[423,\"Cowley_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[556,\"Drakelow_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[556,\"Drakelow_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[559,\"Drax_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[559,\"Drax_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[625,\"East Claydon_SR_1_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[625,\"East Claydon_SR_2_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[625,\"East Claydon_SR_3_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[625,\"East Claydon_SR_4_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[625,\"East Claydon_SR_5_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[655,\"Elland_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[662,\"Elstree_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[723,\"Feckenham_SR_1_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[723,\"Feckenham_SR_2_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[763,\"Fleet_SR_1_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[763,\"Fleet_SR_2_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[763,\"Fleet_SR_3_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[763,\"Fleet_SR_4_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[764,\"Flintshire Bridge_SR_1_235MVAr\",235.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[764,\"Flintshire Bridge_SR_2_235MVAr\",235.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[764,\"Flintshire Bridge_SR_3_235MVAr\",235.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[778,\"Frodsham_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[855,\"Grain_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[863,\"Grendon_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[879,\"Greystones A_SR_1_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[880,\"Greystones B_SR_2_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[905,\"Hams Hall_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[990,\"Hurst_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[990,\"Hurst_SR_2_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[990,\"Hurst_SR_3_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[990,\"Hurst_SR_4_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[990,\"Hurst_SR_5_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[990,\"Hurst_SR_6_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1003,\"Indian Queens_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1003,\"Indian Queens_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1030,\"Ironbridge_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1033,\"Iver_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1033,\"Iver_SR_2_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1036,\"IVER_SR_1_55MVAr\",55.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1037,\"IVER_SR_2_55MVAr\",55.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1043,\"Jordanthorpe_SR_1_60MVAr\",60.0,0.0,33.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1061,\"Kearsley_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1127,\"Kingsnorth_SR_1_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1127,\"Kingsnorth_SR_2_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1127,\"Kingsnorth_SR_3_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1127,\"Kingsnorth_SR_4_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1127,\"Kingsnorth_SR_5_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1127,\"Kingsnorth_SR_6_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1141,\"Kirkstall_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1141,\"Kirkstall_SR_2_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1174,\"Laleham_SR_1_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1174,\"Laleham_SR_2_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1174,\"Laleham_SR_3_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1178,\"Landulph_SR_1_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1178,\"Landulph_SR_2_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1179,\"Landulph_SR_3_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1186,\"Legacy_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1186,\"Legacy_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1218,\"Lister Drive_SR_1_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1251,\"Lovedean_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1251,\"Lovedean_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1251,\"Lovedean_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1251,\"Lovedean_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1308,\"Melksham_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1308,\"Melksham_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1308,\"Melksham_SR_3_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1320,\"Mill Hill_SR_1_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1320,\"Mill Hill_SR_2_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1320,\"Mill Hill_SR_3_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1321,\"Mill Hill_SR_4_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1388,\"Nechells_SR_1_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1388,\"Nechells_SR_2_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1388,\"Nechells_SR_3_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1411,\"New Cross_SR_1_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1411,\"New Cross_SR_2_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1423,\"Ninfield_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1448,\"Nursling_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1461,\"Oldbury_SR_1_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1461,\"Oldbury_SR_2_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1515,\"Pelham_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1518,\"Pembroke_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1518,\"Pembroke_SR_3_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1526,\"Pentir_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1526,\"Pentir_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1539,\"Penwortham_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1543,\"Pitsmoor_SR_1_60MVAr\",60.0,0.0,33.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1543,\"Pitsmoor_SR_2_60MVAr\",60.0,0.0,33.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1586,\"Ratcliffe-On-Soar_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1590,\"Rayleigh_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1621,\"Rowdown_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1645,\"Sandford_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1645,\"Sandford_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1670,\"Sellindge Compound A_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1726,\"St. Johns Wood_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1726,\"St. Johns Wood_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1726,\"St. Johns Wood_SR_3_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1728,\"Skelton Grange_SR_1_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1752,\"Spennymoor_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1766,\"Stalybridge_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1773,\"Stella West_SR_1_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1808,\"Stocksbridge_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1820,\"Sundon_SR_1_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1820,\"Sundon_SR_2_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1821,\"Sundon_SR_3_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1821,\"Sundon_SR_4_30MVAr\",30.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1856,\"Thorpe Marsh_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1857,\"Thorpe Marsh_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1900,\"Tottenham_SR_1_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1900,\"Tottenham_SR_2_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1901,\"Tottenham_SR_3_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1924,\"Tynemouth_SR_4_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1946,\"Walham_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1946,\"Walham_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1946,\"Walham_SR_3_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1949,\"Walpole_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1949,\"Walpole_SR_2_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1986,\"West Ham_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1990,\"Whitegate_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1990,\"Whitegate_SR_2_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2015,\"Willington East_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2025,\"Wimbledon_SR_1_225MVAr\",225.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2030,\"Willesden_SR_1_60MVAr\",60.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2030,\"Willesden_SR_2_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2030,\"Willesden_SR_3_30MVAr\",30.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2075,\"West Weybridge_SR_1_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2081,\"Wylfa_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2084,\"Wymondley_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[545,\"Dounreay West_SR_1_45MVAr\",45.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2a\",\"2028.0\",\"Addition\",\"SHET\"],[545,\"Dounreay West_SR_2_45MVAr\",45.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2a\",\"2028.0\",\"Addition\",\"SHET\"],[759,\"ORKNEY FINSTOWN_SR_2_45MVAr\",45.0,0.0,33.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2a\",\"2028.0\",\"Addition\",\"SHET\"],[759,\"ORKNEY FINSTOWN_SR_1_45MVAr\",45.0,0.0,33.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2a\",\"2028.0\",\"Addition\",\"SHET\"],[222,\"BROADFORD_SR_1_60MVAr\",60.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2a\",\"2030.0\",\"Addition\",\"SHET\"],[222,\"BROADFORD_SR_2_60MVAr\",60.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2a\",\"2030.0\",\"Addition\",\"SHET\"],[626,\"EDINBANE_SR_1_60MVAr\",60.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2a\",\"2030.0\",\"Addition\",\"SHET\"],[626,\"EDINBANE_SR_2_60MVAr\",60.0,0.0,132.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2a\",\"2030.0\",\"Addition\",\"SHET\"],[718,\"FORT AUGUSTUS_SR_1_100MVAr\",100.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2a\",\"2030.0\",\"Addition\",\"SHET\"],[875,\"Gretna_SR_1_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2b\",\"2026.0\",\"Addition\",\"SPT\"],[1042,\"Jordanthorpe_SR_1_100MVAr\",100.0,0.0,275.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2026.0\",\"Addition\",\"NGET\"],[1839,\"Taunton_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2026.0\",\"Addition\",\"NGET\"],[2025,\"Wimbledon_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2026.0\",\"Addition\",\"NGET\"],[1308,\"Melksham_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2028.0\",\"Addition\",\"NGET\"],[1908,\"Trawsfynydd_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2028.0\",\"Addition\",\"NGET\"],[196,\"Bramford_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[197,\"Bramford_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[198,\"Bramford_SR_3_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[199,\"Bramford_SR_4_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[662,\"Elstree_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1590,\"Rayleigh_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1590,\"Rayleigh_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1726,\"St. Johns Wood_SR_4_60MVAr\",60.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1877,\"Tilbury North_SR_1_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1877,\"Tilbury North_SR_2_200MVAr\",200.0,0.0,400.0,1.0,1,null,false,true,\"Shunt Reactor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[81,\"BEAULY_MSC_2_46MVAr\",-46.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[81,\"BEAULY_MSC_1_46MVAr\",-46.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[1843,\"TEALING_MSC_1_46MVAr\",-46.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1a\",\"\",\"\",\"SHET\"],[382,\"Cockenzie_MSC_1_231MVAr\",-231.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[669,\"Elvanfoot_MSC_1_226MVAr\",-226.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[1334,\"Moffat_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[2043,\"Windyhill_MSC_1_150MVAr\",-150.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1b\",\"\",\"\",\"SPT\"],[4,\"Aberthaw_MSC_3_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[5,\"Aberthaw_MSC_1_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[29,\"Alverdiscott_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[89,\"Beddington_MSC_1_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[90,\"Beddington_MSC_2_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[113,\"Berkswell_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[114,\"Berkswell_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[114,\"Berkswell_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[129,\"Bishops Wood_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[129,\"Bishops Wood_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[155,\"Blyth_MSC_2_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[155,\"Blyth_MSC_1_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[163,\"Bolney_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[163,\"Bolney_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[164,\"Bolney_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[164,\"Bolney_MSC_4_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[166,\"Bolney_MSC_1_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[166,\"Bolney_MSC_2_228MVAr\",-228.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[182,\"Bradford West_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[194,\"Bramford_MSC_1_59MVAr\",-59.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[194,\"Bramford_MSC_2_59MVAr\",-59.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[194,\"Bramford_MSC_3_59MVAr\",-59.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[233,\"Bridgwater_MSC_1_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[233,\"Bridgwater_MSC_2_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[245,\"Burwell_MSC_1_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[245,\"Burwell_MSC_2_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[247,\"Bushbury_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[247,\"Bushbury_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[247,\"Bushbury_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[248,\"Bushbury_MSC_2_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[271,\"Capenhurst_MSC_1_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[291,\"Cellarhead_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[291,\"Cellarhead_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[292,\"Cellarhead_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[292,\"Cellarhead_MSC_4_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[293,\"Cellarhead_MSC_5_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[293,\"Cellarhead_MSC_6_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[308,\"Chickerell_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[329,\"City Road_MSC_1_56MVAr\",-56.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[329,\"City Road_MSC_2_56MVAr\",-56.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[418,\"Coventry_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[418,\"Coventry_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[419,\"Coventry_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[421,\"Cowley_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[421,\"Cowley_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[421,\"Cowley_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[556,\"Drakelow_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[556,\"Drakelow_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[624,\"East Claydon_MSC_1_61MVAr\",-61.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[625,\"East Claydon_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[625,\"East Claydon_MSC_3_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[673,\"Enderby_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[673,\"Enderby_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[692,\"Exeter_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[693,\"Exeter_MSC_1_28MVAr\",-28.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[693,\"Exeter_MSC_3_28MVAr\",-28.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[760,\"Fleet_MSC_1_53MVAr\",-53.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[760,\"Fleet_MSC_2_53MVAr\",-53.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[760,\"Fleet_MSC_3_53MVAr\",-53.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[763,\"Fleet_MSC_4_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[861,\"Grendon_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[861,\"Grendon_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[861,\"Grendon_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[863,\"Grendon_MSC_4_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[863,\"Grendon_MSC_5_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[863,\"Grendon_MSC_6_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[863,\"Grendon_MSC_7_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[905,\"Hams Hall_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[905,\"Hams Hall_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[990,\"Hurst_MSC_1_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[992,\"Hutton_MSC_2_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1001,\"Indian Queens_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1001,\"Indian Queens_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1001,\"Indian Queens_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1003,\"Indian Queens_MSC_4_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1023,\"Iron Acton_MSC_1_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1027,\"Ironbridge_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1028,\"Ironbridge_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1028,\"Ironbridge_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1030,\"Ironbridge_MSC_4_231MVAr\",-231.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1060,\"Kearsley_MSC_1_53MVAr\",-53.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1060,\"Kearsley_MSC_2_53MVAr\",-53.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1060,\"Kearsley_MSC_3_53MVAr\",-53.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1085,\"Kirkby_MSC_1_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1085,\"Kirkby_MSC_2_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1085,\"Kirkby_MSC_3_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1085,\"Kirkby_MSC_4_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1141,\"Kirkstall_MSC_1_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1159,\"Lackenby_MSC_1_20MVAr\",-20.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1159,\"Lackenby_MSC_2_20MVAr\",-20.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1159,\"Lackenby_MSC_3_20MVAr\",-20.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1177,\"Landulph_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1186,\"Legacy_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1251,\"Lovedean_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1280,\"Mannington_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1280,\"Mannington_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1280,\"Mannington_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1280,\"Mannington_MSC_4_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1280,\"Mannington_MSC_5_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1280,\"Mannington_MSC_6_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1304,\"Melksham_MSC_4_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1304,\"Melksham_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1304,\"Melksham_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1338,\"Monk Fryston_MSC_1_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1423,\"Ninfield_MSC_1_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1451,\"Ocker Hill_MSC_1_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1515,\"Pelham_MSC_1_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1515,\"Pelham_MSC_2_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1556,\"Port Ham_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1556,\"Port Ham_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1575,\"Rainhill_MSC_1_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1575,\"Rainhill_MSC_2_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1576,\"Rainhill_MSC_3_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1576,\"Rainhill_MSC_4_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1611,\"Richborough_MSC_1_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1612,\"Rochdale_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1612,\"Rochdale_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1612,\"Rochdale_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1628,\"Rye House_MSC_1_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1628,\"Rye House_MSC_2_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1724,\"St. Johns Wood_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1724,\"St. Johns Wood_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1724,\"St. Johns Wood_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1727,\"Skelton Grange_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1727,\"Skelton Grange_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1727,\"Skelton Grange_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1728,\"Skelton Grange_MSC_4_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1774,\"Stella West_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1774,\"Stella West_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1820,\"Sundon_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1821,\"Sundon_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1931,\"Uskmouth_MSC_1_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1946,\"Walham_MSC_1_57MVAr\",-57.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1947,\"Walpole_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1947,\"Walpole_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1947,\"Walpole_MSC_3_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1957,\"Warley_MSC_1_52MVAr\",-52.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1957,\"Warley_MSC_2_52MVAr\",-52.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1957,\"Warley_MSC_3_52MVAr\",-52.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1986,\"West Ham_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[1990,\"Whitegate_MSC_1_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2057,\"West Melton_MSC_1_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2057,\"West Melton_MSC_2_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2057,\"West Melton_MSC_3_45MVAr\",-45.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2084,\"Wymondley_MSC_1_225MVAr\",-225.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[2084,\"Wymondley_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-1c\",\"\",\"\",\"NGET\"],[31,\"ALYTH_MSC_1_101MVAr\",-101.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2a\",\"2028.0\",\"Addition\",\"SHET\"],[1119,\"KINARDOCHY_MSC_1_101MVAr\",-101.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2a\",\"2030.0\",\"Addition\",\"SHET\"],[1122,\"Kincardine_MSC_1_232MVAr\",-232.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2b\",\"2030.0\",\"Addition\",\"SPT\"],[1122,\"Kincardine_MSC_2_232MVAr\",-232.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2b\",\"2030.0\",\"Addition\",\"SPT\"],[245,\"Burwell Main_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2026.0\",\"Addition\",\"NGET\"],[910,\"Harker  GIS_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2028.0\",\"Addition\",\"NGET\"],[910,\"Harker  GIS_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2028.0\",\"Addition\",\"NGET\"],[910,\"Harker  GIS_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2028.0\",\"Addition\",\"NGET\"],[1274,\"Margam_MSC_1_154MVAr\",-154.0,0.0,275.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2028.0\",\"Addition\",\"NGET\"],[1628,\"Rye House_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2028.0\",\"Addition\",\"NGET\"],[1628,\"Rye House_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2028.0\",\"Addition\",\"NGET\"],[11,\"Aberthaw B_MSC_1_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[11,\"Aberthaw B_MSC_2_60MVAr\",-60.0,0.0,132.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[910,\"Harker  GIS_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1163,\"Lackenby_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1442,\"Norton_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1516,\"Pelham_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1516,\"Pelham_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1539,\"Penwortham_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1539,\"Penwortham_MSC_2_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"],[1752,\"Spennymoor_MSC_1_230MVAr\",-230.0,0.0,400.0,1.0,1,null,false,true,\"Mechanically Switched Capacitor\",\"B-4-2c\",\"2030.0\",\"Addition\",\"NGET\"]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "float64",
        "max_step": "uint32",
        "id_characteristic_table": "Int64",
        "step_dependency_table": "bool",
        "in_service": "bool",
        "device_type": "object",
        "etys_sheet": "object",
        "etys_year": "object",
        "etys_status": "object",
        "owner": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_vm_pu\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\",\"min_angle_degree\",\"max_angle_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_vm_pu": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "min_angle_degree": "float64",
        "max_angle_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"r_ohm\",\"x_ohm\",\"vm_internal_pu\",\"va_internal_degree\",\"set_vm_pu\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "set_vm_pu": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\",\"ref_bus\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "ref_bus": "uint32"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"slack_weight\",\"in_service\",\"controllable\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "slack_weight": "float64",
        "in_service": "bool",
        "controllable": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
