      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_changer_type\",\"id_characteristic_table\",\"tap_dependency_table\",\"parallel\",\"df\",\"in_service\",\"tx_type\",\"transformer_type\",\"etys_sheet\",\"etys_year\",\"etys_status\",\"owner\",\"vector_group\",\"max_loading_percent\",\"oltc\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124,125,126,127,128,129,130,131,132,133,134,135,136,137,138,139,140,141,142,143,144,145,146,147,148,149,150,151,152,153,154,155,156,157,158,159,160,161,162,163,164,165,166,167,168,169,170,171,172,173,174,175,176,177,178,179,180,181,182,183,184,185,186,187,188,189,190,191,192,193,194,195,196,197,198,199,200,201,202,203,204,205,206,207,208,209,210,211,212,213,214,215,216,217,218,219,220,221,222,223,224,225,226,227,228,229,230,231,232,233,234,235,236,237,238,239,240,241,242,243,244,245,246,247,248,249,250,251,252,253,254,255,256,257,258,259,260,261,262,263,264,265,266,267,268,269,270,271,272,273,274,275,276,277,278,279,280,281,282,283,284,285,286,287,288,289,290,291,292,293,294,295,296,297,298,299,300,301,302,303,304,305,306,307,308,309,310,311,312,313,314,315,316,317,318,319,320,321,322,323,324,325,326,327,328,329,330,331,332,333,334,335,336,337,338,339,340,341,342,343,344,345,346,347,348,349,350,351,352,353,354,355,356,357,358,359,360,361,362,363,364,365,366,367,368,369,370,371,372,373,374,375,376,377,378,379,380,381,382,383,384,385,386,387,388,389,390,391,392,393,394,395,396,397,398,399,400,401,402,403,404,405,406,407,408,409,410,411,412,413,414,415,416,417,418,419,420,421,422,423,424,425,426,427,428,429,430,431,432,433,434,435,436,437,438,439,440,441,442,443,444,445,446,447,448,449,450,451,452,453,454,455,456,457,458,459,460,461,462,463,464,465,466,467,468,469,470,471,472,473,474,475,476,477,478,479,480,481,482,483,484,485,486,487,488,489,490,491,492,493,494,495,496,497,498,499,500,501,502,503,504,505,506,507,508,509,510,511,512,513,514,515,516,517,518,519,520,521,522,523,524,525,526,527,528,529,530,531,532,533,534,535,536,537,538,539,540,541,542,543,544,545,546,547,548,549,550,551,552,553,554,555,556,557,558,559,560,561,562,563,564,565,566,567,568,569,570,571,572,573,574,575,576,577,578,579,580,581,582,583,584,585,586,587,588,589,590,591,592,593,594,595,596,597,598,599,600,601,602,603,604,605,606,607,608,609,610,611,612,613,614,615,616,617,618,619,620,621,622,623,624,625,626,627,628,629,630,631,632,633,634,635,636,637,638,639,640,641,642,643,644,645,646,647,648,649,650,651,652,653,654,655,656,657,658,659,660,661,662,663,664,665,666,667,668,669,670,671,672,673,674,675,676,677,678,679,680,681,682,683,684,685,686,687,688,689,690,691,692,693,694,695,696,697,698,699,700,701,702,703,704,705,706,707,708,709,710,711,712,713,714,715,716,717,718,719,720,721,722,723,724,725,726,727,728,729,730,731,732,733,734,735,736,737,738,739,740,741,742,743,744,745,746,747,748,749,750,751,752,753,754,755,756,757,758,759,760,761,762,763,764,765,766,767,768,769,770,771,772,773,774,775,776,777,778,779,780,781,782,783,784,785,786,787,788,789,790,791,792,793,794,795,796,797,798,799,800,801,802,803,804,805,806,807,808,809,810,811,812,813,814,815,816,817,818,819,820,821,822,823,824,825,826,827,828,829,830,831,832,833,834,835,836,837,838,839,840,841,842,843,844,845,846,847,848,849,850,851,852,853,854,855,856,857,858,859,860,861,862,863,864,865,866,867,868,869,870,871,872,873,874,875,876,877,878,879,880,881,882,883,884,885,886,887,888,889,890,891,892,893,894,895,896,897,898,899,900,901,902,903,904,905,906,907,908,909,910,911,912,913,914,915,916,917,918,919,920,921,922,923,924,925,926,927,928,929,930,931,932,933,934,935,936,937,938,939,940,941,942,943,944,945,946,947,948,949,950,951,952,953,954,955,956,957,958,959,960,961,962,963,964,965,966,967,968,969,970,971,972,973,974,975,976,977,978,979,980,981,982,983,984,985,986,987,988,989,990,991,992,993,994,995,996,997,998,999,1000,1001,1002,1003,1004,1005,1006,1007,1008,1009,1010,1011,1012,1013,1014,1015,1016,1017,1018,1019,1020,1021,1022,1023,1024,1025,1026,1027,1028,1029,1030,1031,1032,1033,1034,1035,1036,1037,1038,1039,1040,1041,1042,1043,1044,1045,1046,1047,1048,1049,1050,1051,1052,1053,1054,1055,1056,1057,1058,1059,1060,1061,1062,1063,1064,1065,1066,1067,1068,1069,1070,1071,1072,1073,1074,1075,1076,1077,1078,1079,1080,1081,1082,1083,1084,1085,1086,1087,1088,1089,1090,1091,1092,1093,1094,1095,1096,1097,1098,1099,1100,1101,1102,1103,1104,1105,1106,1107,1108,1109,1110,1111,1112,1113,1114,1115,1116,1117,1118,1119,1120,1121,1122,1123,1124,1125,1126,1127,1128,1129,1130,1131,1132,1133,1134,1135,1136,1137,1138,1139,1140,1141,1142,1143,1144,1145,1146,1147,1148,1149,1150,1151,1152,1153,1154,1155,1156,1157,1158,1159,1160,1161,1162,1163,1164,1165,1166,1167,1168,1169,1170,1171,1172,1173,1174,1175,1176,1177,1178,1179,1180,1181,1182,1183,1184,1185,1186,1187,1188,1189,1190,1191,1192,1193,1194,1195,1196,1197,1198,1199,1200,1201,1202,1203,1204,1205,1206,1207,1208,1209,1210,1211,1212,1213,1214,1215,1216,1217,1218,1219,1220,1221,1222,1223,1224,1225,1226,1227,1228,1229,1230,1231,1232,1233,1234,1235,1236,1237,1238,1239,1240,1241,1242,1243,1244,1245,1246,1247,1248,1249,1250,1251,1252,1253,1254,1255,1256,1257,1258,1259,1260,1261,1262,1263,1264,1265,1266,1267,1268,1269,1270,1271,1272,1273,1274,1275,1276,1277,1278,1279,1280,1281,1282,1283,1284,1285,1286,1287,1288,1289,1290,1291,1292,1293,1294,1295,1296,1297,1298,1299,1300,1301,1302,1303,1304,1305,1306,1307,1308,1309,1310,1311,1312,1313,1314,1315,1316,1317,1318,1319,1320,1321,1322,1323,1324,1325,1326,1327,1328,1329,1330,1331,1332,1333,1334,1335,1336,1337,1338,1339,1340,1341,1342,1343,1344,1345,1346,1347,1348,1349,1350,1351,1352,1353,1354,1355,1356,1357,1358,1359,1360,1361,1362,1363,1364,1365,1366,1367,1368,1369,1370,1371,1372,1373,1374,1375,1376,1377,1378,1379,1380,1381,1382,1383,1384,1385,1386,1387,1388,1389,1390,1391,1392,1393,1394,1395,1396,1397,1398,1399,1400,1401,1402,1403,1404,1405,1406,1407,1408,1409,1410,1411,1412,1413,1414,1415,1416,1417,1418,1419,1420,1421,1422,1423,1424,1425,1426,1427,1428,1429,1430,1431,1432,1433,1434,1435,1436,1437,1438,1439,1440,1441,1442,1443,1444,1445,1446,1447,1448,1449,1450,1451,1452,1453,1454,1455,1456,1457,1458,1459,1460,1461,1462,1463,1464,1465,1466,1467,1468,1469,1470,1471,1472,1473,1474,1475,1476,1477,1478,1479,1480,1481,1482,1483,1484,1485,1486,1487,1488,1489,1490,1491,1492,1493,1494,1495,1496,1497,1498,1499,1500,1501,1502,1503,1504,1505,1506,1507,1508,1509,1510,1511,1512,1513,1514,1515,1516,1517,1518,1519,1520,1521,1522,1523,1524,1525,1526,1527,1528,1529,1530,1531,1532,1533,1534,1535,1536,1537,1538,1539,1540,1541,1542,1543,1544,1545,1546,1547,1548,1549,1550,1551,1552,1553,1554,1555,1556,1557,1558,1559,1560,1561,1562,1563,1564,1565,1566,1567,1568,1569,1570,1571,1572,1573,1574,1575],\"data\":[[\"ABNE1Q-ABNE3-_Tx\",null,8,10,120.0,132.0,33.0,29.670050475184567,0.2724,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"ABNE1R-ABNE3-_Tx\",null,9,10,120.0,132.0,33.0,29.550066639518764,0.2736,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"ALNE1Q-ALNE3J_Tx\",null,24,26,120.0,132.0,33.0,31.429953249726605,0.4452,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"ALNE1R-ALNE3J_Tx\",null,25,26,120.0,132.0,33.0,31.240355309119003,0.444,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"ARDK1--ARDK3-_Tx\",null,41,42,45.0,132.0,33.0,11.200074326985513,0.3627,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"ARMO1--ARMO3-_Tx\",null,51,52,60.0,132.0,33.0,10.700164458549224,0.369,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"BEAU11-BEAU3-_Tx\",null,81,85,45.0,132.0,33.0,12.489971074426075,0.468,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"BEAU11-BEAU3-_Tx\",null,81,85,45.0,132.0,33.0,12.489971074426075,0.468,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"BEAU4--BEAU21_Tx-Interbus\",null,86,84,1200.0,400.0,275.0,19.1331523800967,0.444,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"BEAU4--BEAU21_Tx-Interbus\",null,86,84,1200.0,400.0,275.0,19.145431204336976,0.456,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"BEAU4--BEAU21_Tx-Interbus\",null,86,84,1200.0,400.0,275.0,19.1331523800967,0.444,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"BEIN1--BEIN31_Tx\",null,98,99,120.0,132.0,33.0,12.400562935609015,0.2316,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"BERB2Q-BERB3-_Tx\",null,106,108,120.0,275.0,33.0,23.799779578811226,0.3504,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"BHLA1--BHLA3-_Tx\",null,116,117,120.0,132.0,33.0,21.090151988072542,0.2388,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"BLHI21-BLHI11_Tx\",null,141,140,360.0,275.0,132.0,19.098537786961597,0.5436,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"BLHI21-BLHI11_Tx\",null,141,140,360.0,275.0,132.0,19.098334210082299,0.5364,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"BLHI41-BLHI21_Tx-Interbus\",null,143,141,1200.0,400.0,275.0,18.398645602326276,0.312,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"BLHI41-BLHI21_Tx-Interbus\",null,143,141,1200.0,400.0,275.0,18.398645602326276,0.312,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"BRID1J-BRID3-_Tx\",null,200,202,60.0,132.0,33.0,17.260179142755153,0.3798,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"BRID1K-BRID3-_Tx\",null,201,202,60.0,132.0,33.0,17.370005367874818,0.3822,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"BROR1--BROR3-_Tx\",null,226,228,45.0,132.0,33.0,11.200118126274383,0.36405,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"BUMU1Q-BUMU3-_Tx\",null,241,243,90.0,132.0,33.0,22.839875450842545,0.3294,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"BUMU1R-BUMU3-_Tx\",null,242,243,90.0,132.0,33.0,22.879602683831728,0.3384,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CAAD1Q-CAAD31_Tx\",null,254,256,120.0,132.0,33.0,29.799958818763493,0.3048,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CAAD1Q-CAAD32_Tx\",null,254,257,120.0,132.0,33.0,29.799971116764528,0.306,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CAAD1R-CAAD31_Tx\",null,255,256,120.0,132.0,33.0,29.799983463082661,0.3072,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CAAD1R-CAAD32_Tx\",null,255,257,120.0,132.0,33.0,29.799983463082661,0.3072,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CAIN2--CAIN3J_Tx\",null,262,263,120.0,275.0,33.0,21.699566587376811,0.4548,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CEAN1Q-CEAN5-_Tx\",null,289,290,30.0,132.0,11.0,11.020035355660161,0.2982,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CHAR11-CHAR3-_Tx\",null,298,301,90.0,132.0,33.0,24.279844257531799,0.3969,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CHAR11-CHAR3-_Tx\",null,298,301,90.0,132.0,33.0,24.340150912638155,0.3978,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CLAC1Q-CLAC5-_Tx\",null,330,331,60.0,132.0,11.0,15.35010000879473,0.4602,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CLAY1Q-CLAY3-_Tx\",null,335,337,60.0,132.0,33.0,14.949758078310163,0.5232,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CLAY1T-CLAY3-_Tx\",null,336,337,60.0,132.0,33.0,14.949758078310163,0.5232,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CLUN1Q-CLUN5J_Tx\",null,350,354,60.0,132.0,11.0,11.72020963805682,0.4386,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CLUN1R-CLUN5K_Tx\",null,351,355,60.0,132.0,11.0,11.729829574209509,0.423,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"COGA1--COGA3-_Tx\",null,386,388,90.0,132.0,33.0,16.100120350481856,0.2421,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CONN2Q-CONN1J_Tx\",null,395,394,360.0,275.0,132.0,19.101338445250374,0.5148,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CORI11-CORI3-_Tx\",null,402,403,90.0,132.0,33.0,17.900325892284752,0.4113,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CORI11-CORI3B_Tx\",null,402,404,90.0,132.0,33.0,15.969739990369286,0.3456,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"COUA1N-COUA3-_Tx\",null,415,417,120.0,132.0,33.0,30.089895840298286,0.2568,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"COUA1S-COUA3-_Tx\",null,416,417,120.0,132.0,33.0,30.149903904324468,0.258,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CRAI11-CRAI3-_Tx\",null,433,435,30.0,132.0,33.0,8.970009075246246,0.534,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CRAI12-CRAI3-_Tx\",null,434,435,30.0,132.0,33.0,9.079972969673422,0.5247,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CREA1--CREA3-_Tx\",null,445,446,120.0,132.0,33.0,11.929734501655936,0.3948,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CRSS11-CRSS3-_Tx\",null,463,468,90.0,132.0,33.0,16.199703122279743,0.369,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CRSS2A-CRSS11_Tx\",null,466,463,240.0,275.0,132.0,21.610532098955822,0.5928,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CRSS2B-CRSS11_Tx\",null,467,463,240.0,275.0,132.0,21.65125119710175,0.5904,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"DAAS2--DAAS3-_Tx\",null,500,501,120.0,275.0,33.0,23.799779578811226,0.3504,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"DORE1J-DORE3J_Tx\",null,547,549,120.0,132.0,33.0,11.869475398685484,0.252,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"DORE1K-DORE3K_Tx\",null,548,550,120.0,132.0,33.0,11.869475398685484,0.252,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"DOUN11-DOUN3-_Tx\",null,551,553,90.0,132.0,33.0,23.469676190565565,0.432,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"DOUN11-DOUN3-_Tx\",null,551,553,90.0,132.0,33.0,23.359521238672681,0.4113,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"DOUN21-DOUN11_Tx\",null,552,551,240.0,275.0,132.0,18.498932535689729,0.5064,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"DOUN21-DOUN11_Tx\",null,552,551,240.0,275.0,132.0,18.998807625743257,0.5376,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"DUBE1--DUBE3-_Tx\",null,568,569,30.0,132.0,33.0,11.820087570741599,0.4557,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"DUGR1Q-DUGR3-_Tx\",null,570,571,60.0,132.0,33.0,10.600066462055791,0.3702,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"DUNM1--DUNM3-_Tx\",null,595,597,120.0,132.0,33.0,21.200324978641248,0.2184,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"DUNO1Q-DUNO3-_Tx\",null,598,600,45.0,132.0,33.0,11.020118053814125,0.8964,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"DUNO1R-DUNO3-_Tx\",null,599,600,45.0,132.0,33.0,11.060072298362249,0.89685,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"DYCE1J-DYCE3-_Tx\",null,601,603,90.0,132.0,33.0,22.259882215321802,0.3582,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"DYCE1K-DYCE3-_Tx\",null,602,603,90.0,132.0,33.0,22.340029893668451,0.3618,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"ELGI1Q-ELGI3-_Tx\",null,650,652,90.0,132.0,33.0,25.180183626415435,0.5625,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"ELGI1R-ELGI3-_Tx\",null,651,652,90.0,132.0,33.0,25.000310126476432,0.5661,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"ERRO11-ERRO5J_Tx\",null,676,681,60.0,132.0,11.0,15.630324825799368,0.423,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"ERRO11-ERRO5L_Tx\",null,676,682,60.0,132.0,11.0,15.759974784243788,0.4266,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"FAAR1Q-FAAR3J_Tx\",null,694,696,90.0,132.0,33.0,25.509862974935793,0.81,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"FAAR1R-FAAR3K_Tx\",null,695,697,90.0,132.0,33.0,25.429717633115789,0.8073,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"FAUG11-FAUG3-_Tx\",null,713,717,90.0,132.0,33.0,22.499907929811627,0.4887,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"FAUG2Q-FAUG11_Tx\",null,715,713,240.0,275.0,132.0,18.500207704779964,0.6264,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"FAUG2R-FAUG11_Tx\",null,716,713,240.0,275.0,132.0,18.500370850337028,0.6312,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"FAUG41-FAUG12_Tx\",null,718,714,480.0,400.0,132.0,19.39867370311692,0.5088,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"FAUG41-FAUG12_Tx\",null,718,714,480.0,400.0,132.0,19.398548399300395,0.504,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"FERO1--FERO3-_Tx\",null,726,728,90.0,132.0,33.0,9.459776057603056,0.3159,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"FETT1--FETT3S_Tx\",null,738,740,120.0,132.0,33.0,30.080256552097424,0.456,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"FIDD1Q-FIDD3-_Tx\",null,745,747,90.0,132.0,33.0,23.609682863181369,0.4113,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"FIDD1R-FIDD3-_Tx\",null,746,747,90.0,132.0,33.0,23.480086891023213,0.4104,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"FINL1Q-FINL5-_Tx\",null,752,753,45.0,132.0,11.0,12.199871489179712,0.42975,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"FWIL1Q-FWIL3-_Tx\",null,780,782,120.0,132.0,33.0,31.459865906897949,0.4392,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"FWIL1R-FWIL3-_Tx\",null,781,782,120.0,132.0,33.0,31.579904529304706,0.4428,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"FYRI2J-FYRI11_Tx\",null,784,783,480.0,275.0,132.0,18.601028100618524,0.4656,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"FYRI2K-FYRI11_Tx\",null,785,783,480.0,275.0,132.0,18.658610109008656,0.4656,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"GLEN1--GLEN5-_Tx\",null,821,822,70.0,132.0,11.0,15.360025782530444,0.385,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"GLFA1--GLFA3-_Tx\",null,823,824,90.0,132.0,33.0,24.510091683427049,0.5328,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"GORW2--GORW3-_Tx\",null,849,850,120.0,275.0,33.0,24.070391162588113,0.3096,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"GREM1J-GREM3-_Tx\",null,857,859,90.0,132.0,33.0,22.49981888327104,0.5247,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"GREM1K-GREM3-_Tx\",null,858,859,90.0,132.0,33.0,22.49981888327104,0.5247,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"GRIF1S-GRIF3J_Tx\",null,864,866,120.0,132.0,33.0,19.559864097687385,0.2976,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"GRIF1T-GRIF3K_Tx\",null,865,867,120.0,132.0,33.0,19.499852787136628,0.2964,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"GRUB1Q-GRUB3-_Tx\",null,883,885,90.0,132.0,33.0,22.39018221922278,0.4005,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"GRUB1R-GRUB3-_Tx\",null,884,885,90.0,132.0,33.0,22.499822015296029,0.3924,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"INGA1Q-INGA5-_Tx\",null,1004,1005,30.0,132.0,11.0,7.509992924763645,0.3507,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"INNE1J-INNE3-_Tx\",null,1009,1014,90.0,132.0,33.0,24.100003248132559,0.405,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"INNE1K-INNE3-_Tx\",null,1010,1014,60.0,132.0,33.0,16.800261394395033,0.5394,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"INNE1L-INNE3-_Tx\",null,1011,1014,60.0,132.0,33.0,16.719845071052543,0.5376,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"INVB2A-INVR11_Tx\",null,1015,1018,240.0,275.0,132.0,10.340934951927702,0.5328,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET, SPT\",\"YNyn\",100.0,false],[\"INVB2B-INVR11_Tx\",null,1016,1018,240.0,275.0,132.0,10.229943342951611,0.5184,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET, SPT\",\"YNyn\",100.0,false],[\"KEIT11-KEIT31_Tx\",null,1066,1070,90.0,132.0,33.0,25.69985457643681,0.4995,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"KEIT11-KEIT32_Tx\",null,1066,1071,90.0,132.0,33.0,22.749680904355557,0.315,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"KEIT12-KEIT31_Tx\",null,1067,1070,90.0,132.0,33.0,25.779974431717342,0.5013,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"KEIT12-KEIT32_Tx\",null,1067,1071,90.0,132.0,33.0,23.309949961336255,0.4068,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"KEIT2Q-KEIT11_Tx\",null,1068,1066,240.0,275.0,132.0,20.679258478001575,0.6576,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"KEIT2R-KEIT12_Tx\",null,1069,1067,240.0,275.0,132.0,21.401327659750457,0.7992,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"KIIN11-KIIN3-_Tx\",null,1090,1092,45.0,132.0,33.0,11.200067031607444,0.3483,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"KIIN12-KIIN3-_Tx\",null,1091,1092,45.0,132.0,33.0,11.039874881763833,0.34605,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"KILO1--KILO3-_Tx\",null,1103,1104,45.0,132.0,33.0,12.509969212192333,0.396,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"KINT11-KINT3-_Tx\",null,1128,1133,60.0,132.0,33.0,16.590316619040159,0.6234,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"KINT4A-KINT21_Tx-Interbus\",null,1135,1129,1200.0,400.0,275.0,19.574681606606017,0.324,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"KINT4B-KINT21_Tx-Interbus\",null,1136,1129,1200.0,400.0,275.0,19.502691506558779,0.324,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"KNOC21-KNOC11_Tx\",null,1150,1149,240.0,275.0,132.0,10.360109497490845,0.5328,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"KNOC21-KNOC11_Tx\",null,1150,1149,240.0,275.0,132.0,10.410320571432948,0.5304,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"LAIR1Q-LAIR3-_Tx\",null,1168,1169,90.0,132.0,33.0,22.210325747273494,0.4068,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"LIMK1--LIMK3-_Tx\",null,1208,1210,120.0,132.0,33.0,21.599568429021914,0.2916,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"LOCB21-LOCB11_Tx\",null,1233,1232,240.0,275.0,132.0,19.679884243562,0.528,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"LOCB21-LOCB11_Tx\",null,1233,1232,240.0,275.0,132.0,19.509416803174819,0.5232,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"LOCH1--LOCH5J_Tx\",null,1234,1235,36.0,132.0,11.0,13.980130318877576,0.34308,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"LOCH1--LOCH5K_Tx\",null,1234,1236,36.0,132.0,11.0,13.959994112376982,0.3438,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"LUIC1Q-LUIC5A_Tx\",null,1257,1259,45.0,132.0,11.0,16.900088188601266,0.34335,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"LUIC1R-LUIC5B_Tx\",null,1258,1260,45.0,132.0,11.0,16.900124854050635,0.34515,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"LYND1Q-LYND3-_Tx\",null,1265,1267,60.0,132.0,33.0,14.58031288553164,0.468,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"LYND1R-LYND3-_Tx\",null,1266,1267,60.0,132.0,33.0,14.839981359826568,0.468,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"MACD1Q-MACD3-_Tx\",null,1271,1273,90.0,132.0,33.0,22.740025157637795,0.3321,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"MACD1R-MACD3-_Tx\",null,1272,1273,90.0,132.0,33.0,22.810204608464165,0.3312,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"MELG41-MELG11_Tx\",null,1303,1302,480.0,400.0,132.0,19.000673133339252,0.5184,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"MELG41-MELG11_Tx\",null,1303,1302,480.0,400.0,132.0,19.000413637602737,0.5088,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"MILC1T-MILC3-_Tx\",null,1315,1317,60.0,132.0,33.0,14.899951636163118,0.468,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"MILC1V-MILC3-_Tx\",null,1316,1317,60.0,132.0,33.0,16.880259713641848,0.528,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"MILW1--MILW3-_Tx\",null,1322,1324,90.0,132.0,33.0,22.410307967763405,0.4185,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"MOSS1Q-MOSS5A_Tx\",null,1357,1359,30.0,132.0,11.0,11.059872969433238,0.3573,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"MOSS1R-MOSS5B_Tx\",null,1358,1360,30.0,132.0,11.0,11.079887312152591,0.3642,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"MYBS1S-MYBS31_Tx\",null,1370,1372,120.0,132.0,33.0,29.530112267988418,0.318,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"MYBS1S-MYBS31_Tx\",null,1370,1372,120.0,132.0,33.0,29.979541568209477,0.4608,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"MYBS1S-MYBS31_Tx\",null,1370,1372,120.0,132.0,33.0,29.979413632691351,0.4524,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"MYBS1T-MYBS31_Tx\",null,1371,1372,120.0,132.0,33.0,29.710013172666216,0.3096,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"MYBS1T-MYBS31_Tx\",null,1371,1372,120.0,132.0,33.0,29.979413632691351,0.4524,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"MYBS1T-MYBS31_Tx\",null,1371,1372,120.0,132.0,33.0,29.979541568209477,0.4608,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"NAIR1Q-NAIR3-_Tx\",null,1373,1375,60.0,132.0,33.0,17.160256749827489,0.6324,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"NAIR1R-NAIR3-_Tx\",null,1374,1375,60.0,132.0,33.0,17.16014645392049,0.6294,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"NANT1--NANT5-_Tx\",null,1376,1378,30.0,132.0,11.0,17.000167740348918,0.4428,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"ORRI1Q-ORRI5-_Tx\",null,1470,1473,20.0,132.0,11.0,9.750108571703189,0.435,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"ORRI1R-ORRI3-_Tx\",null,1471,1472,60.0,132.0,33.0,10.100050504824221,0.3378,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"PEHE11-PEHS5-_Tx\",null,1496,1512,15.0,132.0,11.0,6.299968051704706,0.38325,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"PEHE21-PEHE11_Tx\",null,1497,1496,240.0,275.0,132.0,23.92022112272376,1.1616,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"PEHE21-PEHE11_Tx\",null,1497,1496,240.0,275.0,132.0,21.349384103528603,0.8208,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"PEHE21-PEHE11_Tx\",null,1497,1496,240.0,275.0,132.0,22.149133075585599,0.636,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"PEHE41-PEHE21_Tx-Interbus\",null,1505,1497,1200.0,400.0,275.0,19.526492772640971,0.312,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"PEHE41-PEHE21_Tx-Interbus\",null,1505,1497,1200.0,400.0,275.0,19.490497376927049,0.312,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"PEHG1Q-PEHG3-_Tx\",null,1509,1511,45.0,132.0,33.0,12.790080690617241,0.4725,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"PEHG1R-PEHG3-_Tx\",null,1510,1511,45.0,132.0,33.0,12.790080690617241,0.4725,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"PERS11-PERS3-_Tx\",null,1530,1534,90.0,132.0,33.0,23.399889524739216,0.4041,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"PERS11-PERS3-_Tx\",null,1530,1534,90.0,132.0,33.0,23.340374860100255,0.3969,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"PERS2Q-PERS11_Tx\",null,1532,1530,240.0,275.0,132.0,21.389606268466,0.8064,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"PERS2R-PERS11_Tx\",null,1533,1530,240.0,275.0,132.0,21.288696989717337,0.8016,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"QUOI1--QUOI5-_Tx\",null,1572,1574,30.0,132.0,11.0,9.939920227547102,0.4017,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"RANN1Q-RANN3-_Tx\",null,1578,1580,90.0,132.0,33.0,22.200120652374842,0.3897,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"RANN1R-RANN3-_Tx\",null,1579,1580,90.0,132.0,33.0,22.100204448149341,0.3879,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"REDM1Q-REDM3-_Tx\",null,1598,1600,60.0,132.0,33.0,16.200183398961876,0.5454,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"REDM1R-REDM3-_Tx\",null,1599,1600,60.0,132.0,33.0,16.700132752765768,0.54,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"ROTI41-ROTI3J_Tx\",null,1620,1618,120.0,400.0,33.0,29.429838213622585,0.2472,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"ROTI41-ROTI3K_Tx\",null,1620,1619,120.0,400.0,33.0,29.420289578452483,0.2532,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"SFEE1Q-SFEE5-_Tx\",null,1679,1681,36.0,132.0,11.0,27.599934674531386,0.47772,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"SFEE1R-SFEE5-_Tx\",null,1680,1681,36.0,132.0,11.0,27.599947146210262,0.47844,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"SHIN11-SHIN3-_Tx\",null,1698,1699,90.0,132.0,33.0,23.450297551203906,0.405,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"SHIN11-SHIN3-_Tx\",null,1698,1699,90.0,132.0,33.0,23.599847381921773,0.4149,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"SHIN11-SHIN5-_Tx\",null,1698,1700,40.0,132.0,11.0,30.20978647524672,0.6308,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"SLOY1L-SLOY5L_Tx\",null,1731,1735,50.0,132.0,11.0,11.539779428134663,0.3955,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"SLOY1M-SLOY5M_Tx\",null,1732,1736,50.0,132.0,11.0,11.449815457028118,0.395,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"SLOY1N-SLOY5N_Tx\",null,1733,1737,50.0,132.0,11.0,11.489860660599847,0.397,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"SLOY1P-SLOY5P_Tx\",null,1734,1738,50.0,132.0,11.0,11.599898663350469,0.4,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"SPIT21-SPIT11_Tx\",null,1755,1754,240.0,275.0,132.0,19.758928165262404,0.5232,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"SPIT21-SPIT11_Tx\",null,1755,1754,240.0,275.0,132.0,19.650966241892537,0.5232,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"SPIT21-SPIT11_Tx\",null,1755,1754,360.0,275.0,132.0,17.970001762938146,0.4644,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"SPIT21-SPIT11_Tx\",null,1755,1754,360.0,275.0,132.0,17.970189274462307,0.4716,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"STRB2--STRB3-_Tx\",null,1795,1796,120.0,275.0,33.0,23.850131350581694,0.252,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"STRI1Q-STRI3-_Tx\",null,1799,1801,90.0,132.0,33.0,21.999758210034948,0.4527,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"STRI1R-STRI3-_Tx\",null,1800,1801,90.0,132.0,33.0,21.899768499461359,0.4473,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"STRL1--STRL3A_Tx\",null,1802,1803,120.0,132.0,33.0,21.180173438383363,0.2412,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"STRL1--STRL3B_Tx\",null,1802,1804,120.0,132.0,33.0,21.290566316563776,0.2412,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"STRL1--STRL3C_Tx\",null,1802,1805,120.0,132.0,33.0,21.200585803227231,0.2424,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"STRW1--STRW3-_Tx\",null,1806,1807,90.0,132.0,33.0,15.800177946149848,0.3267,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"TARL1J-TARL3-_Tx\",null,1834,1836,30.0,132.0,33.0,12.300028613381352,0.3225,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"TARL1K-TARL3-_Tx\",null,1835,1836,30.0,132.0,33.0,11.890094196430908,0.312,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"TAYN1Q-TAYN3-_Tx\",null,1840,1842,90.0,132.0,33.0,25.829755854246862,0.2835,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"TAYN1R-TAYN3-_Tx\",null,1841,1842,90.0,132.0,33.0,25.90985104434219,0.2835,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"TEAL21-TEAL11_Tx\",null,1844,1843,180.0,275.0,132.0,18.299604546546902,0.6516,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"TEAL21-TEAL11_Tx\",null,1844,1843,180.0,275.0,132.0,21.119027738984578,0.4608,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"TEAL21-TEAL11_Tx\",null,1844,1843,180.0,275.0,132.0,21.399795454162639,0.9918,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"THUS11-THUS3-_Tx\",null,1865,1867,120.0,132.0,33.0,29.610469175614224,0.3144,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"THUS11-THUS3-_Tx\",null,1865,1867,120.0,132.0,33.0,29.689652039725892,0.3132,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"THUS21-THUS11_Tx\",null,1866,1865,480.0,275.0,132.0,18.898775274604439,0.4752,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"THUS21-THUS11_Tx\",null,1866,1865,480.0,275.0,132.0,18.898896577313714,0.48,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"TOMT2J-TOMT11_Tx\",null,1889,1888,480.0,275.0,132.0,18.7499016573421,0.4704,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"TOMT2K-TOMT11_Tx\",null,1890,1888,480.0,275.0,132.0,18.9082522174843,0.4704,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"VIKE1P-VIKE3P_Tx\",null,1937,1941,135.0,132.0,33.0,15.000068943591559,0.4995,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"VIKE1Q-VIKE3Q_Tx\",null,1938,1942,135.0,132.0,33.0,15.000068943591559,0.4995,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"VIKE1R-VIKE3R_Tx\",null,1939,1943,135.0,132.0,33.0,15.000068943591559,0.4995,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"VIKE1S-VIKE3S_Tx\",null,1940,1944,135.0,132.0,33.0,15.000068943591559,0.4995,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"WOHI1Q-WOHI3-_Tx\",null,2059,2061,90.0,132.0,33.0,24.519650097217948,0.558,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"WOHI1R-WOHI3-_Tx\",null,2060,2061,90.0,132.0,33.0,24.5797318528905,0.549,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"KERG4--KERG11_Tx\",null,1084,1083,600.0,400.0,132.0,0.01,0.0,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"AREC1--AREC3-_Tx\",null,43,44,60.0,132.0,33.0,14.670230488986872,0.2778,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"AREC1--AREC3A_Tx\",null,43,45,90.0,132.0,33.0,15.160043074147248,0.3501,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"AREC1--AREC3B_Tx\",null,43,46,90.0,132.0,33.0,15.060232901585552,0.3528,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"AYR-2Q-AYR-3-_Tx\",null,57,59,120.0,275.0,33.0,24.299828295689661,0.5844,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"AYR-2R-AYR-3-_Tx\",null,58,59,120.0,275.0,33.0,30.220201828578176,0.33,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BAGA1Q-BAGA3-_Tx\",null,61,63,90.0,132.0,33.0,24.339738124515637,0.6669,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BAGA1R-BAGA3-_Tx\",null,62,63,90.0,132.0,33.0,24.509774705206898,0.6669,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BAIN1Q-BAIN3-_Tx\",null,65,67,60.0,132.0,33.0,15.7397102959362,0.3324,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BAIN1R-BAIN3-_Tx\",null,66,67,60.0,132.0,33.0,15.749755495244997,0.2946,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BENB1--BENB3-_Tx\",null,100,102,120.0,132.0,33.0,17.379488020077002,0.282,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BERW1Q-BERW3-_Tx\",null,110,112,60.0,132.0,33.0,15.8902178965551,0.5808,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BERW1R-BERW3-_Tx\",null,111,112,60.0,132.0,33.0,15.940066943397698,0.4746,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BLAH1--BLAH3A_Tx\",null,131,132,90.0,132.0,33.0,25.020027517970476,0.3024,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BLAH1--BLAH3A_Tx\",null,131,132,90.0,132.0,33.0,25.139751439105357,0.3051,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BLAH1--BLAH3B_Tx\",null,131,133,90.0,132.0,33.0,25.14965071029815,0.3051,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BLAH1--BLAH3B_Tx\",null,131,133,90.0,132.0,33.0,25.260375355287181,0.3078,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BLCW1--BLCW3-_Tx\",null,134,135,90.0,132.0,33.0,15.219724559925519,0.2772,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BLKL1--BLKL3A_Tx\",null,146,147,90.0,132.0,33.0,16.809512891514732,0.0846,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BLKL1--BLKL3B_Tx\",null,146,148,90.0,132.0,33.0,16.789722308900764,0.0864,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BLLX1--BLLX3-_Tx\",null,150,151,90.0,132.0,33.0,15.179736949301855,0.2547,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BONN1--BONN3-_Tx\",null,169,171,90.0,132.0,33.0,24.410153699229344,0.3861,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BONN1--BONN3-_Tx\",null,169,171,90.0,132.0,33.0,24.799862022398429,0.3897,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BRAP1--BRAP3-_Tx\",null,180,181,90.0,132.0,33.0,24.008342037716808,0.6552,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BRAP1--BRAP3-_Tx\",null,180,181,90.0,132.0,33.0,24.008342037716808,0.6552,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BROX1Q-BROX3-_Tx\",null,230,232,90.0,132.0,33.0,24.999614173422756,0.6129,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"BROX1R-BROX3-_Tx\",null,231,232,90.0,132.0,33.0,24.999614173422756,0.6129,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CAFA1Q-CAFA5R_Tx\",null,260,261,30.0,132.0,11.0,9.810041490737948,0.3267,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CATY1Q-CATY3-_Tx\",null,284,286,60.0,132.0,33.0,15.539937741188025,0.609,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CATY1R-CATY3-_Tx\",null,285,286,60.0,132.0,33.0,16.593095494210839,0.2508,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CCSS1--CCSS3-_Tx\",null,287,288,120.0,132.0,33.0,16.600432813634711,0.3276,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CHAP1--CHAP3-_Tx\",null,296,297,90.0,132.0,33.0,24.780078639100402,0.3906,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CHAP1--CHAP3-_Tx\",null,296,297,90.0,132.0,33.0,24.809704514564455,0.3861,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CHAS2Q-CHAS3C_Tx\",null,302,305,120.0,275.0,33.0,21.799834571849392,0.5844,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CHAS2R-CHAS3A_Tx\",null,303,304,120.0,275.0,33.0,33.08049132646007,0.6348,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CLYM2--CLYM3A_Tx\",null,356,357,120.0,275.0,33.0,24.250215461310855,0.5664,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CLYM2--CLYM3B_Tx\",null,356,358,120.0,275.0,33.0,24.000062999917311,0.5904,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CLYN2Q-CLYN3A_Tx\",null,360,361,120.0,275.0,33.0,15.610227339792333,0.4116,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CLYN2Q-CLYN3B_Tx\",null,360,362,120.0,275.0,33.0,15.539420328956934,0.4104,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CLYN2Q-CLYN3C_Tx\",null,360,363,120.0,275.0,33.0,15.630557241506139,0.4092,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CLYN2Q-CLYN3D_Tx\",null,360,364,120.0,275.0,33.0,15.59955848605979,0.4164,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CLYS2R-CLYS3A_Tx\",null,365,366,120.0,275.0,33.0,15.58017457155086,0.4092,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CLYS2R-CLYS3B_Tx\",null,365,367,120.0,275.0,33.0,15.610354640430179,0.4164,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"COAL4--COAL1A_Tx\",null,375,373,360.0,400.0,132.0,24.40012811113909,0.378,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"COAL4--COAL1A_Tx\",null,375,373,240.0,400.0,132.0,23.500345706393343,0.3024,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"COAL4--COAL1B_Tx\",null,375,374,240.0,400.0,132.0,23.500345706393343,0.3024,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"COAL4--COAL1B_Tx\",null,375,374,360.0,400.0,132.0,23.179115168616768,0.3276,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"COAT2Q-COAT3-_Tx\",null,377,379,120.0,275.0,33.0,29.179772284238272,0.3216,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"COAT2R-COAT3-_Tx\",null,378,379,120.0,275.0,33.0,29.179772284238272,0.3216,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"COCK2--COCK3-_Tx\",null,382,383,120.0,275.0,33.0,33.389339292654476,0.3408,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"COCK2--COCK3-_Tx\",null,382,383,120.0,275.0,33.0,22.449759749271262,0.5748,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"COCK4Q-COCK2-_Tx-Interbus\",null,384,382,1000.0,400.0,275.0,16.480512734742206,0.13,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"COCK4R-COCK2-_Tx-Interbus\",null,385,382,1000.0,400.0,275.0,16.000528116284162,0.13,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"COYL1--COYL3-_Tx\",null,425,427,60.0,132.0,33.0,13.019757841066015,0.5532,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"COYL2--COYL1-_Tx\",null,426,425,240.0,275.0,132.0,20.819067644829822,0.2472,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"COYL2--COYL1-_Tx\",null,426,425,240.0,275.0,132.0,21.109475695999652,0.2496,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CROO1Q-CROO3K_Tx\",null,457,460,60.0,132.0,33.0,15.980311297343364,0.585,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CROO1R-CROO3K_Tx\",null,458,460,60.0,132.0,33.0,15.989926829100877,0.5856,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CRYR1--CRYR31_Tx\",null,473,475,120.0,132.0,33.0,19.9999331558883,0.354,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CRYR1--CRYR32_Tx\",null,473,476,120.0,132.0,33.0,19.9999331558883,0.354,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CRYR4--CRYR1-_Tx\",null,477,473,240.0,400.0,132.0,24.120286684863423,0.36,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CRYR4--CRYR1A_Tx\",null,477,474,240.0,400.0,132.0,23.629814130458158,0.2928,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CUMW1--CUMW3-_Tx\",null,491,492,120.0,132.0,33.0,17.349472513018949,0.2808,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CUPA1Q-CUPA3-_Tx\",null,493,495,90.0,132.0,33.0,23.759806107163417,0.4023,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CUPA1R-CUPA3-_Tx\",null,494,495,90.0,132.0,33.0,23.810275354980675,0.4068,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CURR2--CURR1A_Tx\",null,498,496,240.0,275.0,132.0,20.569633167365918,0.2592,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CURR2--CURR1A_Tx\",null,498,496,240.0,275.0,132.0,20.279478241808885,0.276,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"CURR2--CURR1B_Tx\",null,498,497,240.0,275.0,132.0,20.33963907644381,0.288,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DALM1--DALM3-_Tx\",null,508,511,90.0,132.0,33.0,24.602989358612501,0.4023,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DALM1--DALM3-_Tx\",null,508,511,90.0,132.0,33.0,24.603321086796392,0.4221,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DALM2Q-DALM1-_Tx\",null,509,508,240.0,275.0,132.0,20.998934235813017,0.396,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DALM2R-DALM1-_Tx\",null,510,508,240.0,275.0,132.0,20.998934235813017,0.396,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DENN2--DENN1-_Tx\",null,524,523,240.0,275.0,132.0,20.664530446153378,0.348,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DENN4--DENN2-_Tx-Interbus\",null,526,524,1000.0,400.0,275.0,16.450778097099235,0.16,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DESA1Q-DESA3-_Tx\",null,527,528,90.0,132.0,33.0,15.150041138558008,0.2547,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DEVM4--DEVM1-_Tx\",null,531,529,240.0,400.0,132.0,20.100172942539576,0.3216,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DEVM4--DEVM1-_Tx\",null,531,529,240.0,400.0,132.0,20.100172942539576,0.3216,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DEVO1--DEVO3-_Tx\",null,532,533,90.0,132.0,33.0,26.708604907220448,0.666,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DEVO1--DEVO3-_Tx\",null,532,533,90.0,132.0,33.0,23.830354520233222,0.423,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DEWP2Q-DEWP3-_Tx\",null,534,536,120.0,275.0,33.0,25.260047116345604,0.3516,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DEWP2R-DEWP3-_Tx\",null,535,536,120.0,275.0,33.0,25.282861626010614,0.3528,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DONO1--DONO3A_Tx\",null,543,544,120.0,132.0,33.0,17.339893245346119,0.282,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DRCR1Q-DRCR3-_Tx\",null,561,563,90.0,132.0,33.0,24.380214023876,0.4743,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DRCR1R-DRCR3-_Tx\",null,562,563,90.0,132.0,33.0,24.190279927689964,0.4707,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DRUM2Q-DRUM3-_Tx\",null,564,566,120.0,275.0,33.0,28.699534393435723,0.4752,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DRUM2R-DRUM3-_Tx\",null,565,566,120.0,275.0,33.0,29.299376367424614,0.4704,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DUMF1--DUMF3A_Tx\",null,572,573,90.0,132.0,33.0,10.560366713803075,0.3303,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DUMF1--DUMF3B_Tx\",null,572,574,90.0,132.0,33.0,10.619964190617594,0.3375,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DUMF1--DUMF3I_Tx\",null,572,576,60.0,132.0,33.0,12.348156150616173,0.4596,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DUNB1Q-DUNB3A_Tx\",null,577,581,60.0,132.0,33.0,12.900090334567427,0.4842,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DUNB1R-DUNB3A_Tx\",null,578,581,60.0,132.0,33.0,12.900090334567427,0.4842,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DUNB1S-DUNB3B_Tx\",null,579,582,90.0,132.0,33.0,26.039640197975086,0.3708,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DUNB1T-DUNB3B_Tx\",null,580,582,90.0,132.0,33.0,25.93998993234192,0.3213,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DUNE1--DUNE3-_Tx\",null,583,584,90.0,132.0,33.0,17.619891400913911,0.3843,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DUNE1--DUNE3-_Tx\",null,583,584,90.0,132.0,33.0,17.389507248338006,0.3825,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DUNF1Q-DUNF3-_Tx\",null,585,587,90.0,132.0,33.0,22.249816036318141,0.6642,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DUNF1R-DUNF3-_Tx\",null,586,587,90.0,132.0,33.0,22.249816036318141,0.6642,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DUNH1S-DUNH3-_Tx\",null,592,594,90.0,132.0,33.0,25.460171534771714,0.3087,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"DUNH1T-DUNH3-_Tx\",null,593,594,90.0,132.0,33.0,25.370244454872719,0.3141,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"EAST1Q-EAST5-_Tx\",null,611,612,15.0,132.0,11.0,11.249994025998415,0.62265,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"ECCL1--ECCL3-_Tx\",null,617,618,60.0,132.0,33.0,16.142192471904181,0.6324,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"ECCL1--ECCL3-_Tx\",null,617,618,60.0,132.0,33.0,16.050734125266672,0.624,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"ECCL4A-ECCL1-_Tx\",null,619,617,240.0,400.0,132.0,23.509482342237995,0.264,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"ECCL4B-ECCL1-_Tx\",null,620,617,240.0,400.0,132.0,23.509482342237995,0.264,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"EERH2--EERH3-_Tx\",null,631,633,120.0,275.0,33.0,30.729947561295969,0.3084,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"EERH2--EERH3-_Tx\",null,631,633,120.0,275.0,33.0,21.689508542150048,0.3672,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"EKIL2S-EKIL3A_Tx\",null,638,640,120.0,275.0,33.0,21.509473399411711,0.3636,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"EKIL2T-EKIL3B_Tx\",null,639,641,120.0,275.0,33.0,21.415886831975929,0.3636,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"EKIS2--EKIS3A_Tx\",null,642,643,120.0,275.0,33.0,29.199642411509082,0.594,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"EKIS2--EKIS3B_Tx\",null,642,644,120.0,275.0,33.0,29.099630199712163,0.5724,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"ELDE1Q-ELDE3-_Tx\",null,647,649,60.0,132.0,33.0,11.899843125016396,0.5484,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"ELDE1R-ELDE3-_Tx\",null,648,649,60.0,132.0,33.0,11.999937554837526,0.5484,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"ELVA1--ELVA3A_Tx\",null,665,668,60.0,132.0,33.0,14.96987342231056,0.3492,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"ELVA2R-ELVA1-_Tx\",null,667,665,360.0,275.0,132.0,23.509312337029343,0.2484,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"ELVA4--ELVA2Q_Tx-Interbus\",null,669,666,500.0,400.0,275.0,16.4407306711107,0.155,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"ELVA4--ELVA2R_Tx-Interbus\",null,669,667,500.0,400.0,275.0,16.430731115808573,0.155,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"ENHI1--ENHI3-_Tx\",null,674,675,90.0,132.0,33.0,15.489648446623956,0.2754,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"ERSK1Q-ERSK3-_Tx\",null,683,685,60.0,132.0,33.0,16.099893589710462,0.3156,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"ERSK1R-ERSK3-_Tx\",null,684,685,60.0,132.0,33.0,16.269708035487298,0.318,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"EWEH1Q-EWEH3-_Tx\",null,690,691,90.0,132.0,33.0,15.169838343898068,0.2547,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"FALL4--FALL3A_Tx\",null,702,699,120.0,400.0,33.0,20.000359392770921,0.3072,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"FALL4--FALL3B_Tx\",null,702,700,120.0,400.0,33.0,20.000359392770921,0.3072,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"FINN1Q-FINN3-_Tx\",null,754,756,90.0,132.0,33.0,23.480264465290844,0.468,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"FINN1R-FINN3-_Tx\",null,755,756,90.0,132.0,33.0,23.390318497190243,0.4698,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GALA1--GALA3-_Tx\",null,786,787,90.0,132.0,33.0,23.340223550985968,0.3879,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GALA1--GALA3-_Tx\",null,786,787,90.0,132.0,33.0,23.949648931456178,0.4005,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GAWH1Q-GAWH3-_Tx\",null,804,805,90.0,132.0,33.0,15.279638006510496,0.2556,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GIFF2Q-GIFF3A_Tx\",null,810,812,90.0,275.0,33.0,27.110206538682068,0.4104,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GLGL1Q-GLGL3-_Tx\",null,826,828,90.0,132.0,33.0,25.070391421954305,0.2997,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GLGL1R-GLGL3-_Tx\",null,827,828,90.0,132.0,33.0,25.119909431763482,0.3015,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GLLE1--GLLE5-_Tx\",null,829,832,30.0,132.0,11.0,21.90003049723904,0.7167,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GLLU1Q-GLLU3-_Tx\",null,833,835,60.0,132.0,33.0,14.731088880323815,0.5766,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GLLU1R-GLLU3-_Tx\",null,834,835,60.0,132.0,33.0,15.064061010232267,0.6414,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GLNI1--GLNI3-_Tx\",null,837,838,90.0,132.0,33.0,25.039626692305141,0.63,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GLNI1--GLNI3-_Tx\",null,837,838,90.0,132.0,33.0,24.999791727532454,0.6201,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GLRO2--GLRO3A_Tx\",null,840,841,120.0,275.0,33.0,29.399619573048902,0.5748,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GLRO2--GLRO3B_Tx\",null,840,842,120.0,275.0,33.0,29.299968273020365,0.5712,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GORG1Q-GORG3-_Tx\",null,846,848,60.0,132.0,33.0,15.939995666247842,0.4722,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GORG1R-GORG3-_Tx\",null,847,848,60.0,132.0,33.0,16.200218142975729,0.4902,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GOVA1Q-GOVA3-_Tx\",null,851,853,90.0,132.0,33.0,23.539688550191144,0.4698,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GOVA1R-GOVA3-_Tx\",null,852,853,90.0,132.0,33.0,23.560259649248348,0.4635,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GRMO2--BPGR3J_Tx\",null,871,175,120.0,275.0,33.0,23.360240467940393,0.4656,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GRMO2--BPGR3K_Tx\",null,871,176,120.0,275.0,33.0,22.590643337452789,0.3708,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GRMO2--GRMO3C_Tx\",null,871,873,120.0,275.0,33.0,30.199847819484127,0.5736,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GRMO2--GRMO3C_Tx\",null,871,873,120.0,275.0,33.0,30.299893758229583,0.5976,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GRNA4--GRNA1-_Tx\",null,875,874,240.0,400.0,132.0,24.139378245514116,0.3528,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"GRNA4--GRNA1-_Tx\",null,875,874,240.0,400.0,132.0,23.500314945974662,0.3,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"HADH1--HADH3-_Tx\",null,890,891,120.0,132.0,33.0,15.968652271246938,0.5256,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"HAGR1Q-HAGR3-_Tx\",null,893,895,60.0,132.0,33.0,15.179832568246596,0.3228,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"HAGR1R-HAGR3-_Tx\",null,894,895,60.0,132.0,33.0,15.530280991662709,0.3288,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"HARE1--HARE3A_Tx\",null,906,907,90.0,132.0,33.0,15.111682623056907,0.2187,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"HARE1--HARE3B_Tx\",null,906,908,90.0,132.0,33.0,15.131454643225812,0.2169,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"HAWI1--HAWI3-_Tx\",null,926,929,60.0,132.0,33.0,15.380172921004496,0.6168,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"HAWI1--HAWI3-_Tx\",null,926,929,60.0,132.0,33.0,15.539914239145594,0.6084,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"HELE1Q-HELE3-_Tx\",null,941,943,60.0,132.0,33.0,12.52968145325331,0.5724,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"HELE1R-HELE3-_Tx\",null,942,943,60.0,132.0,33.0,17.179902594601636,0.4104,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"HUNF1Q-HUNF3-_Tx\",null,977,979,60.0,132.0,33.0,9.950100719088224,0.4824,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"HUNF1R-HUNF3-_Tx\",null,978,979,60.0,132.0,33.0,9.859771301607356,0.4734,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"HUNN4A-HUNN2A_Tx-Interbus\",null,984,980,240.0,400.0,275.0,7.073987277342249,0.1296,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"HUNN4B-HUNN2B_Tx-Interbus\",null,985,981,240.0,400.0,275.0,7.0667884870003,0.1296,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"INKE1Q-INKE3-_Tx\",null,1006,1008,90.0,132.0,33.0,21.400252554818135,0.5571,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"INKE1R-INKE3-_Tx\",null,1007,1008,90.0,132.0,33.0,21.400323012515489,0.5598,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"JOHN1Q-JOHN3-_Tx\",null,1039,1041,60.0,132.0,33.0,16.69017639211761,0.4236,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"JOHN1R-JOHN3-_Tx\",null,1040,1041,60.0,132.0,33.0,16.799971553547344,0.4248,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KAIM2--KAIM3A_Tx\",null,1049,1051,120.0,275.0,33.0,24.300031762942201,0.5928,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KAIM2--KAIM3B_Tx\",null,1049,1052,120.0,275.0,33.0,22.999733845416557,0.5964,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KEOO1--KEOO5-_Tx\",null,1080,1082,30.0,132.0,11.0,21.500009529300215,0.87,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KIER1Q-KIER3-_Tx\",null,1087,1089,90.0,132.0,33.0,24.410182236517613,0.3879,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KIER1R-KIER3-_Tx\",null,1088,1089,90.0,132.0,33.0,22.80988318361144,0.6507,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KILB1Q-KILB3-_Tx\",null,1094,1096,60.0,132.0,33.0,14.330258578267177,0.5526,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KILB1Q-KILB5-_Tx\",null,1094,1097,20.0,132.0,11.0,19.550030033736526,0.8714,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KILB1R-KILB3-_Tx\",null,1095,1096,60.0,132.0,33.0,14.309811986186261,0.5352,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KILB1R-KILB5-_Tx\",null,1095,1097,20.0,132.0,11.0,19.45995384372738,0.8766,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KILG2--KILG3A_Tx\",null,1098,1099,120.0,275.0,33.0,15.040092084824479,0.2256,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KILG2--KILG3B_Tx\",null,1098,1100,120.0,275.0,33.0,15.019676406634067,0.2244,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KILG2--KILG3C_Tx\",null,1098,1101,120.0,275.0,33.0,14.910488684144459,0.2244,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KILS2--KILS1-_Tx\",null,1106,1105,240.0,275.0,132.0,20.750838302102398,0.3432,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KILS2--KILS3-_Tx\",null,1106,1107,120.0,275.0,33.0,29.000168584337572,0.5784,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KILS2--KILS3-_Tx\",null,1106,1107,120.0,275.0,33.0,28.81947146774208,0.6012,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KILS4--KILS2-_Tx-Interbus\",null,1108,1106,1000.0,400.0,275.0,16.071008057990639,0.18,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KILS4--KILS2-_Tx-Interbus\",null,1108,1106,1000.0,400.0,275.0,16.650507499773092,0.13,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KILS4T-KILS2-_Tx-Interbus\",null,1109,1106,1000.0,400.0,275.0,16.510681391147976,0.15,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KILT2Q-KILT3A_Tx\",null,1110,1112,120.0,275.0,33.0,34.259926150533367,0.6372,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KILT2R-KILT3A_Tx\",null,1111,1112,120.0,275.0,33.0,34.500041092149438,0.6456,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KILW1Q-KILW3-_Tx\",null,1114,1116,90.0,132.0,33.0,24.939690385608241,0.6273,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KILW1R-KILW3-_Tx\",null,1115,1116,90.0,132.0,33.0,24.939690385608241,0.6273,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KYPE1--KYPE3-_Tx\",null,1156,1157,120.0,132.0,33.0,17.049956795253177,0.2304,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"KYPE1--KYPE3A_Tx\",null,1156,1158,90.0,132.0,33.0,15.190029496021396,0.2772,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"LEVE1Q-LEVE3-_Tx\",null,1196,1198,60.0,132.0,33.0,12.373950006364176,0.5874,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"LEVE1R-LEVE3-_Tx\",null,1197,1198,60.0,132.0,33.0,12.462877234411,0.5664,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"LING1Q-LING3-_Tx\",null,1211,1213,90.0,132.0,33.0,26.700395560553034,0.6615,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"LING1R-LING3-_Tx\",null,1212,1213,90.0,132.0,33.0,25.899557329228617,0.6579,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"LINM1Q-LINM3-_Tx\",null,1214,1216,90.0,132.0,33.0,24.940216724198688,0.3879,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"LINM1R-LINM3-_Tx\",null,1215,1216,90.0,132.0,33.0,24.959972516811788,0.3852,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"MAHI2--MAHI1-_Tx\",null,1278,1275,240.0,275.0,132.0,20.839064424296982,0.3072,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"MAHI2--MAHI3-_Tx\",null,1278,1279,120.0,275.0,33.0,14.640622511355176,0.3516,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"MAYB1--MAYB3-_Tx\",null,1293,1294,30.0,132.0,33.0,9.999847056830418,0.552,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"MAYB1--MAYB3-_Tx\",null,1293,1294,30.0,132.0,33.0,10.309887875723964,0.552,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"MIDM1--KENE3-_Tx\",null,1313,1076,70.0,132.0,33.0,12.579832279088619,0.2716,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"MIDM1--MIDM3-_Tx\",null,1313,1314,60.0,132.0,33.0,8.170185635589927,0.2796,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"MOFF1--MOFF3A_Tx\",null,1330,1333,60.0,132.0,33.0,14.510071030839237,0.2784,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"MOFF4--MOFF1-_Tx\",null,1334,1330,240.0,400.0,132.0,24.149012402166676,0.3552,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"MOFF4--MOFF1-_Tx\",null,1334,1330,240.0,400.0,132.0,24.149012402166676,0.3552,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"MOSH1Q-MOSH5J_Tx\",null,1346,1348,37.0,132.0,11.0,7.400160254514764,0.4403,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"MOSH1R-MOSH5K_Tx\",null,1347,1349,37.0,132.0,11.0,7.400160254514764,0.4403,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"MOSM1A-MOSM3Q_Tx\",null,1350,1352,45.0,132.0,33.0,11.999914754697217,0.6444,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"MOSM1B-MOSM3R_Tx\",null,1351,1353,45.0,132.0,33.0,11.999914754697217,0.6444,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"NEAR2Q-NEAR3A_Tx\",null,1380,1384,120.0,275.0,33.0,21.900566524179229,0.5832,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"NEAR2R-NEAR3B_Tx\",null,1381,1385,120.0,275.0,33.0,21.799802435802025,0.5832,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"NECU2--NECU1-_Tx\",null,1393,1390,240.0,275.0,132.0,20.879488269591281,0.2808,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"NECU2--NECU1-_Tx\",null,1393,1390,240.0,275.0,132.0,20.560317585095813,0.2808,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"NECU2--NECU1-_Tx\",null,1393,1390,240.0,275.0,132.0,20.970680057642387,0.2808,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"NECU2--NECU1B_Tx\",null,1393,1391,27.0,275.0,132.0,2.371576242607435,0.02808,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"NECU2--NECU1B_Tx\",null,1393,1391,240.0,275.0,132.0,20.529087812175195,0.2784,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"NECU2--NECU1B_Tx\",null,1393,1391,240.0,275.0,132.0,20.529087812175195,0.2784,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"NECU2--NECU1C_Tx\",null,1393,1392,360.0,275.0,132.0,23.37971961166344,0.2484,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"NECU2--NECU1C_Tx\",null,1393,1392,360.0,275.0,132.0,23.41931738031662,0.2484,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"NEIL2--NEIL1-_Tx\",null,1400,1398,240.0,275.0,132.0,21.499425718841891,0.336,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"NEIL4Q-NEIL1C_Tx\",null,1403,1399,360.0,400.0,132.0,33.79920502733755,0.4032,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"NEIL4Q-NEIL2C_Tx-Interbus\",null,1403,1401,1000.0,400.0,275.0,16.171001824253192,0.18,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"NEIL4R-NEIL2D_Tx-Interbus\",null,1404,1402,1000.0,400.0,275.0,16.750504470015223,0.13,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"NETS1--NETS3-_Tx\",null,1405,1406,60.0,132.0,33.0,16.980121960692742,0.4986,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"NOKY1--NOKY3A_Tx\",null,1428,1429,120.0,132.0,33.0,17.390059049928496,0.2676,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"NOKY1--NOKY3B_Tx\",null,1428,1430,120.0,132.0,33.0,17.189893612236233,0.2808,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"PAIS1S-PAIS3-_Tx\",null,1490,1492,60.0,132.0,33.0,15.709806427833538,0.3366,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"PAIS1T-PAIS3-_Tx\",null,1491,1492,60.0,132.0,33.0,12.220027528610565,0.4644,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"PART1Q-PART3-_Tx\",null,1493,1495,60.0,132.0,33.0,12.789859703687137,0.546,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"PART1R-PART3-_Tx\",null,1494,1495,60.0,132.0,33.0,12.930045939593565,0.558,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"POOB2Q-POOB3-_Tx\",null,1548,1550,120.0,275.0,33.0,24.550278883955674,0.3888,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"POOB2R-POOB3-_Tx\",null,1549,1550,120.0,275.0,33.0,24.550278883955674,0.3888,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"PORD2Q-PORD3-_Tx\",null,1553,1555,120.0,275.0,33.0,22.000480722020598,0.444,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"PORD2R-PORD3-_Tx\",null,1554,1555,90.0,275.0,33.0,27.069711186490341,0.4104,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"REDH1--REDH3-_Tx\",null,1596,1597,60.0,132.0,33.0,16.533080653042251,0.3762,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"REDH1--REDH3-_Tx\",null,1596,1597,90.0,132.0,33.0,18.720225885656401,0.846,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"SACO1Q-SACO3J_Tx\",null,1635,1639,60.0,132.0,33.0,14.679731005709881,0.5664,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"SACO1Q-SACO3K_Tx\",null,1635,1640,60.0,132.0,33.0,12.699905935084716,0.5724,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"SACO1R-SACO3J_Tx\",null,1636,1639,60.0,132.0,33.0,14.679731005709881,0.5664,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"SACO1R-SACO3K_Tx\",null,1636,1640,60.0,132.0,33.0,12.859722399803193,0.5808,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"SAKN1--SAKN3-_Tx\",null,1647,1648,120.0,132.0,33.0,11.92957661612515,0.39,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"SANX1Q-SANX3-_Tx\",null,1658,1660,60.0,132.0,33.0,16.279806733496564,0.4422,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"SANX1R-SANX3-_Tx\",null,1659,1660,60.0,132.0,33.0,16.320008205880288,0.4428,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"SHRU2Q-SHRU3A_Tx\",null,1709,1711,120.0,275.0,33.0,34.280412181886028,0.642,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"SHRU2R-SHRU3B_Tx\",null,1710,1712,120.0,275.0,33.0,28.469741663738361,0.3492,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"SIGH2Q-SIGH3A_Tx\",null,1714,1716,180.0,275.0,33.0,49.599555511314812,0.7686,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"SIGH2R-SIGH3A_Tx\",null,1715,1716,180.0,275.0,33.0,49.560044309907553,0.774,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"SMEA2--SMEA1-_Tx\",null,1743,1742,240.0,275.0,132.0,20.939818451935064,0.3048,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"SMEA4R-SMEA2-_Tx-Interbus\",null,1745,1743,1000.0,400.0,275.0,16.640507804751632,0.13,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"SPAV1Q-SPAV3-_Tx\",null,1748,1750,90.0,132.0,33.0,24.008342037716808,0.6552,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"SPAV1R-SPAV3-_Tx\",null,1749,1750,90.0,132.0,33.0,24.008342037716808,0.6552,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"STHA2A-STHA3-_Tx\",null,1775,1777,90.0,275.0,33.0,27.110206538682068,0.4104,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"STHA2B-STHA3-_Tx\",null,1776,1777,114.0,275.0,33.0,22.800059849921443,0.56088,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"STHA4A-STHA2A_Tx-Interbus\",null,1779,1775,1000.0,400.0,275.0,17.060949563257022,0.18,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"STHA4B-STHA2B_Tx-Interbus\",null,1780,1776,1000.0,400.0,275.0,16.950498517742773,0.13,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"STIR1S-STIR3-_Tx\",null,1781,1783,90.0,132.0,33.0,24.796380587698682,0.54,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"STIR1T-STIR3-_Tx\",null,1782,1783,90.0,132.0,33.0,24.42389578629912,0.4527,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"STLE1Q-STLE3S_Tx\",null,1784,1786,87.0,132.0,33.0,22.397679258987974,0.36714,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"STLE1R-STLE3S_Tx\",null,1785,1786,87.0,132.0,33.0,22.339411426098494,0.36801,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"TELR1Q-TELR3-_Tx\",null,1848,1850,60.0,132.0,33.0,15.890239838341019,0.5814,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"TELR1R-TELR3-_Tx\",null,1849,1850,60.0,132.0,33.0,17.149792768427261,0.3792,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"TONG1--TONG3-_Tx\",null,1891,1892,60.0,132.0,33.0,16.14976667323711,0.3198,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"TONG1--TONG3-_Tx\",null,1891,1892,60.0,132.0,33.0,16.239725537089598,0.3186,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"TONG1--TONG5-_Tx\",null,1891,1893,30.0,132.0,11.0,10.210091565211352,0.5049,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"TONG1--TONG5-_Tx\",null,1891,1893,30.0,132.0,11.0,10.239892788501255,0.5016,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"TORN4--TORN1-_Tx\",null,1895,1894,240.0,400.0,132.0,19.300162088438533,0.4008,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"TORN4--TORN1-_Tx\",null,1895,1894,240.0,400.0,132.0,19.401040219534625,0.4056,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WESE1--AIKE3A_Tx\",null,1974,19,90.0,132.0,33.0,11.920627507811828,0.5103,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WESE1--AIKE3B_Tx\",null,1974,20,90.0,132.0,33.0,11.920627507811828,0.5103,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WFIE1A-WFIE3-_Tx\",null,1977,1979,60.0,132.0,33.0,17.259970944355612,0.3972,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WFIE1B-WFIE3-_Tx\",null,1978,1979,60.0,132.0,33.0,17.180192175875103,0.3972,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WGEO2Q-WGEO3-_Tx\",null,1981,1983,120.0,275.0,33.0,21.910259240821407,0.5868,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WGEO2R-WGEO3-_Tx\",null,1982,1983,120.0,275.0,33.0,36.146942051576083,0.5472,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WHHO2Q-WHHO3-_Tx\",null,1991,1993,120.0,275.0,33.0,29.95010075709262,0.4956,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WHHO2R-WHHO3-_Tx\",null,1992,1993,120.0,275.0,33.0,24.200170525019029,0.6288,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WHTL1S-WHTL3-_Tx\",null,2007,2009,45.0,132.0,33.0,12.233101814441831,0.9,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WHTL1T-WHTL3-_Tx\",null,2008,2009,45.0,132.0,33.0,12.233101814441831,0.9,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WISH2--WISH1-_Tx\",null,2037,2036,215.0,275.0,132.0,19.109094168811353,0.2795,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WISH2--WISH3-_Tx\",null,2037,2038,120.0,275.0,33.0,24.200461526177556,0.5928,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WISH2--WISH3-_Tx\",null,2037,2038,120.0,275.0,33.0,28.959376711524715,0.5784,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WISH2--WISH3S_Tx\",null,2037,2039,120.0,275.0,33.0,23.000406229456033,0.5256,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WISH2--WISH3T_Tx\",null,2037,2040,120.0,275.0,33.0,22.000227089737056,0.5868,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WISH4--WISH2-_Tx-Interbus\",null,2041,2037,1000.0,400.0,275.0,16.530774331530875,0.16,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WISH4--WISH2-_Tx-Interbus\",null,2041,2037,1000.0,400.0,275.0,16.850501476217261,0.13,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WIYH2--WIYH1-_Tx\",null,2043,2042,240.0,275.0,132.0,20.300297251025665,0.3768,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WIYH2--WIYH1-_Tx\",null,2043,2042,240.0,275.0,132.0,20.300078060933661,0.3648,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WIYH2--WIYH1-_Tx\",null,2043,2042,240.0,275.0,132.0,21.140535243933634,0.2376,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WIYH4Q-WIYH2-_Tx-Interbus\",null,2045,2043,1000.0,400.0,275.0,16.700505980358798,0.13,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WLEE2--WLEE3A_Tx\",null,2046,2047,120.0,275.0,33.0,14.721255930116834,0.3096,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WLEE2--WLEE3B_Tx\",null,2046,2048,120.0,275.0,33.0,14.633700857951142,0.3108,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WLEE2--WLEE3C_Tx\",null,2046,2049,120.0,275.0,33.0,14.76929585322198,0.312,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WLEX2--WLEX3A_Tx\",null,2050,2051,120.0,275.0,33.0,14.709812088534646,0.2772,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WLEX2--WLEX3B_Tx\",null,2050,2052,120.0,275.0,33.0,14.730208471029865,0.2772,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"WLEX2--WLEX3C_Tx\",null,2050,2053,120.0,275.0,33.0,14.730208471029865,0.2772,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1b\",\"\",\"\",\"SPT\",\"YNyn\",100.0,false],[\"ABHA4A-ABHA11_Tx\",null,6,4,275.0,400.0,132.0,23.110009141062662,0.4565,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ABHA4B-ABHA12_Tx\",null,7,5,264.0,400.0,132.0,22.185608775420157,0.43824,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ALDW21-ALDW31_Tx\",null,21,22,135.0,275.0,33.0,33.309585669668728,0.65475,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ALDW21-ALDW31_Tx\",null,21,22,135.0,275.0,33.0,34.312228252038665,0.4779,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ALDW21-ALDW31_Tx\",null,21,22,83.0,275.0,33.0,22.066735851903879,0.58764,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ALDW21-ALDW32_Tx\",null,21,23,98.0,275.0,33.0,25.414632339351282,0.64288,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ALDW21-ALDW32_Tx\",null,21,23,98.0,275.0,33.0,25.414632339351282,0.64288,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"AMEM4A-AMEM11_Tx\",null,33,32,270.0,400.0,132.0,22.686172195855342,0.3969,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"AMEM4B-AMEM11_Tx\",null,34,32,255.0,400.0,132.0,21.425829296085602,0.37485,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"AXMI41-AXMI11_Tx\",null,56,55,278.0,400.0,132.0,20.845720770201258,0.41144,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"AXMI41-AXMI11_Tx\",null,56,55,277.0,400.0,132.0,20.770736163114197,0.40996,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BARK21-BARK11_Tx\",null,75,74,217.0,275.0,132.0,17.459657235756374,0.26474,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BARK21-BARK11_Tx\",null,75,74,240.0,275.0,132.0,20.110838629952752,0.2232,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BARK21-BARW31_Tx\",null,75,78,109.0,275.0,33.0,31.904871993505942,0.67362,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BARK21-BARW32_Tx\",null,75,79,110.0,275.0,33.0,32.197577241152786,0.6798,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BARK22-BARK11_Tx\",null,76,74,278.0,275.0,132.0,24.094026327469638,0.35028,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BARK22-BARK11_Tx\",null,76,74,268.0,275.0,132.0,23.227334732956344,0.33768,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BARK22-BARW31_Tx\",null,76,78,110.0,275.0,33.0,32.197577241152786,0.6798,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BARK22-BARW32_Tx\",null,76,79,100.0,275.0,33.0,18.223222135506116,0.513,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BARK22-BARW32_Tx\",null,76,79,109.0,275.0,33.0,31.904871993505942,0.67362,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BARK41-BARK21_Tx-Interbus\",null,77,75,817.0,400.0,275.0,22.868893914157716,0.22059,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BARK41-BARK22_Tx-Interbus\",null,77,76,817.0,400.0,275.0,22.868893914157716,0.22059,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BEDD21-BEDD11_Tx\",null,89,87,258.0,275.0,132.0,20.910041627046084,0.26832,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BEDD21-BEDD12_Tx\",null,89,88,264.0,275.0,132.0,21.351548680430653,0.28248,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BEDD21-BEDT1A_Tx\",null,89,94,133.0,275.0,132.0,10.817724059200252,0.13433,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BEDD22-BEDD12_Tx\",null,90,88,273.0,275.0,132.0,22.079442385445333,0.29211,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BEDD23-BEDD11_Tx\",null,91,87,273.0,275.0,132.0,22.125741721641784,0.28392,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BEDD23-BEDT1B_Tx\",null,91,95,126.0,275.0,132.0,15.435106971057893,0.28476,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BEDD4A-BEDD21_Tx-Interbus\",null,92,89,797.0,400.0,275.0,21.360605147991478,0.20722,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BEDD4A-BEDD23_Tx-Interbus\",null,92,91,797.0,400.0,275.0,21.360605147991478,0.20722,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BEDD4B-BEDD21_Tx-Interbus\",null,93,89,800.0,400.0,275.0,21.441008931484546,0.208,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BEDD4B-BEDD22_Tx-Interbus\",null,93,90,950.0,400.0,275.0,25.299286600613861,0.1995,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BESW21-BESW11_Tx\",null,115,113,240.0,275.0,132.0,19.679063538695125,0.24,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BESW21-BESW11_Tx\",null,115,113,273.0,275.0,132.0,23.571233259059653,0.38493,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BESW21-BESW12_Tx\",null,115,114,267.0,275.0,132.0,23.053184176442958,0.37647,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BESW21-BESW12_Tx\",null,115,114,267.0,275.0,132.0,23.053184176442958,0.37647,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BICF41-BICF11_Tx\",null,119,118,278.0,400.0,132.0,22.10955951858833,0.36418,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BICF41-BICF11_Tx\",null,119,118,274.0,400.0,132.0,21.791436360047495,0.35894,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BIRK21-BIRK11_Tx\",null,126,125,261.0,275.0,132.0,22.470712352626919,0.41499,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BIRK21-BIRK11_Tx\",null,126,125,261.0,275.0,132.0,22.470712352626919,0.41499,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BISW21-BISW11_Tx\",null,130,129,278.0,275.0,132.0,22.505817043822251,0.278,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BISW21-BISW11_Tx\",null,130,129,279.0,275.0,132.0,22.595151022228198,0.45198,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BISW21-BISW11_Tx\",null,130,129,278.0,275.0,132.0,24.337463915371298,0.25576,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BISW21-BISW11_Tx\",null,130,129,240.0,275.0,132.0,19.436689051379094,0.3888,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BLYT21-BLYT1A_Tx\",null,155,153,278.0,275.0,132.0,23.29546662450014,0.46426,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BLYT21-BLYT1B_Tx\",null,155,154,278.0,275.0,132.0,23.29546662450014,0.46426,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BLYT21-BLYT61_Tx\",null,155,157,209.0,275.0,66.0,22.673148047194502,0.47652,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BLYT21-BLYT61_Tx\",null,155,157,138.0,275.0,66.0,23.229562135081238,0.621,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BLYT21-BLYT61_Tx\",null,155,157,138.0,275.0,66.0,23.229562135081238,0.621,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BLYT41-BLYT21_Tx-Interbus\",null,156,155,1148.0,400.0,275.0,18.896864613115053,0.1722,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BLYT41-BLYT21_Tx-Interbus\",null,156,155,1148.0,400.0,275.0,18.896864613115053,0.1722,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BODE41-SASA11_Tx\",null,161,1661,240.0,400.0,132.0,18.97460490655866,0.3144,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BOLN41-BOLN11_Tx\",null,166,163,310.0,400.0,132.0,24.747844425929301,0.4247,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BOLN41-BOLN11_Tx\",null,166,163,309.0,400.0,132.0,24.668012669716628,0.42333,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BOLN41-BOLN12_Tx\",null,166,164,276.0,400.0,132.0,23.000350333331884,0.43056,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BOLN41-BOLN12_Tx\",null,166,164,277.0,400.0,132.0,23.417411092956026,0.34902,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BOLN41-BOLN12_Tx\",null,166,164,309.0,400.0,132.0,24.668012669716628,0.42333,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BOTW41-BOTW11_Tx\",null,174,173,278.0,400.0,132.0,22.531348966735212,0.31692,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BOTW41-BOTW11_Tx\",null,174,173,278.0,400.0,132.0,22.531348966735212,0.31692,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRAI4A-BRAI11_Tx\",null,178,177,266.0,400.0,132.0,21.757967026843296,0.28196,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRAI4B-BRAI11_Tx\",null,179,177,278.0,400.0,132.0,21.926058620883051,0.3614,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRAW21-BRAW11_Tx\",null,184,182,279.0,275.0,132.0,23.075046973163456,0.45756,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRAW21-BRAW11_Tx\",null,184,182,279.0,275.0,132.0,22.969503385456552,0.47988,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRAW21-BRAW12_Tx\",null,184,183,279.0,275.0,132.0,22.969503385456552,0.47988,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRAW21-BRAW12_Tx\",null,184,183,279.0,275.0,132.0,22.969503385456552,0.47988,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRAW4A-BRAW21_Tx-Interbus\",null,186,184,1094.0,400.0,275.0,17.373836009494276,0.19692,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRED21-BRED11_Tx\",null,192,191,274.0,275.0,132.0,21.538358348620722,0.29044,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRED21-BRED11_Tx\",null,192,191,278.0,275.0,132.0,24.035693186875225,0.35306,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRED21-BRED11_Tx\",null,192,191,278.0,275.0,132.0,24.035693186875225,0.35306,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRFO41-BRFO11_Tx\",null,196,194,272.0,400.0,132.0,22.67868618811945,0.30464,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRFO41-BRFO11_Tx\",null,196,194,271.0,400.0,132.0,22.7738635535563,0.44986,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRFO41-BRFO11_Tx\",null,196,194,240.0,400.0,132.0,19.087389512450361,0.3144,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRFO41-BRFO12_Tx\",null,196,195,267.0,400.0,132.0,22.437717966049931,0.44322,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRFO41-BRFO12_Tx\",null,196,195,267.0,400.0,132.0,22.437717966049931,0.44322,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRIM2A-BRIM11_Tx\",null,204,203,263.0,275.0,132.0,21.917667183496057,0.44447,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRIM2B-BRIM11_Tx\",null,205,203,274.0,275.0,132.0,23.689855874833853,0.34798,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRIM2D-BRIM11_Tx\",null,206,203,262.0,275.0,132.0,21.834330045916229,0.44278,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRIN41-BRIN21_Tx-Interbus\",null,211,209,1117.0,400.0,275.0,17.97331098054557,0.16755,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRLE41-BRLE11_Tx\",null,218,212,275.0,400.0,132.0,21.790091065091946,0.28325,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRLE41-BRLE12_Tx\",null,218,213,253.0,400.0,132.0,21.257783576116299,0.37191,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRLE41-BRLE13_Tx\",null,218,214,253.0,400.0,132.0,21.257783576116299,0.37191,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRLE41-BRLE14_Tx\",null,218,215,270.0,400.0,132.0,21.393907591181186,0.2781,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRLE41-BRLE1A_Tx\",null,218,216,263.0,400.0,132.0,20.700923632050816,0.3419,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRLE41-BRLE1B_Tx\",null,218,217,263.0,400.0,132.0,20.700923632050816,0.3419,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRWA41-BRWA11_Tx\",null,234,233,240.0,400.0,132.0,20.010605460105396,0.2688,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BRWA42-BRWA11_Tx\",null,235,233,240.0,400.0,132.0,20.010605460105396,0.2688,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BURW41-BURW11_Tx\",null,245,244,264.0,400.0,132.0,22.000899781599845,0.27984,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BURW41-BURW11_Tx\",null,245,244,278.0,400.0,132.0,22.215370330696722,0.3753,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BURW41-BURW11_Tx\",null,245,244,264.0,400.0,132.0,22.000899781599845,0.27984,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BUSH21-BUSH11_Tx\",null,248,247,279.0,275.0,132.0,22.448130731686767,0.34038,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BUSH21-BUSH11_Tx\",null,248,247,279.0,275.0,132.0,22.448130731686767,0.34038,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BUSH21-BUSH11_Tx\",null,248,247,278.0,275.0,132.0,24.58805272388198,0.2919,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BUST21-BUST11_Tx\",null,250,249,279.0,275.0,132.0,23.251061384773386,0.47151,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BUST21-BUST11_Tx\",null,250,249,279.0,275.0,132.0,22.969503385456552,0.47988,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BUST21-BUST11_Tx\",null,250,249,278.0,275.0,132.0,22.887175416333051,0.47816,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BUST21-BUST11_Tx\",null,250,249,279.0,275.0,132.0,23.251061384773386,0.47151,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BUST4A-BUST21_Tx-Interbus\",null,251,250,1100.0,400.0,275.0,17.76610337130796,0.198,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"BUST4B-BUST21_Tx-Interbus\",null,252,250,1100.0,400.0,275.0,17.76610337130796,0.198,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CANT41-CANT13_Tx\",null,267,265,264.0,400.0,132.0,21.876032446712088,0.39864,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CANT41-CANT14_Tx\",null,267,266,264.0,400.0,132.0,22.248956448049423,0.43824,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CAPE21-CAPE11_Tx\",null,271,268,211.0,275.0,132.0,17.994468569327076,0.40723,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CAPE21-CAPE11_Tx\",null,271,268,211.0,275.0,132.0,17.994468569327076,0.40723,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CAPE21-CAPE11_Tx\",null,271,268,198.0,275.0,132.0,16.527656812034792,0.38808,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CAPE21-CAPE1A_Tx\",null,271,269,279.0,275.0,132.0,22.453710090345876,0.34038,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CAPE21-CAPE1B_Tx\",null,271,270,211.0,275.0,132.0,18.653779803037239,0.36081,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CAPE4A-CAPE21_Tx-Interbus\",null,272,271,845.0,400.0,275.0,13.51240607044134,0.1521,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CAPE4B-CAPE21_Tx-Interbus\",null,273,271,886.0,400.0,275.0,14.300929266030232,0.15948,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CARE21-CARE11_Tx\",null,275,274,278.0,275.0,132.0,24.337463915371298,0.25576,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CARE21-CARE11_Tx\",null,275,274,278.0,275.0,132.0,24.337463915371298,0.25576,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CARR21-CARR11_Tx\",null,278,276,211.0,275.0,132.0,17.994468569327076,0.40723,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CARR21-CARR11_Tx\",null,278,276,201.0,275.0,132.0,16.76680074857455,0.33768,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CARR21-CARR12_Tx\",null,278,277,211.0,275.0,132.0,17.994468569327076,0.40723,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CARR21-CARR12_Tx\",null,278,277,129.0,275.0,132.0,15.802609517987845,0.29154,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CARR21-CARR12_Tx\",null,278,277,120.0,275.0,132.0,14.700378803282586,0.342,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CARR41-CARR11_Tx\",null,279,276,272.0,400.0,132.0,21.817582540914106,0.37264,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CARR4A-CARR21_Tx-Interbus\",null,280,278,886.0,400.0,275.0,14.300929266030232,0.15948,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CARR4B-CARR21_Tx-Interbus\",null,281,278,886.0,400.0,275.0,14.300929266030232,0.15948,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CELL41-CELL11_Tx\",null,293,291,280.0,400.0,132.0,23.020713361666274,0.2968,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CELL41-CELL11_Tx\",null,293,291,274.0,400.0,132.0,22.527412361059138,0.29044,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CELL41-CELL11_Tx\",null,293,291,278.0,400.0,132.0,22.10955951858833,0.36418,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CELL41-CELL12_Tx\",null,293,292,278.0,400.0,132.0,21.881584675703909,0.3614,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CELL41-CELL12_Tx\",null,293,292,278.0,400.0,132.0,22.793622128420051,0.38086,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CHIC41-CHIC11_Tx\",null,307,306,254.0,400.0,132.0,21.341806436100949,0.37338,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CHIC41-CHIC11_Tx\",null,307,306,253.0,400.0,132.0,21.257783576116299,0.37191,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CHSI21-CHSI11_Tx\",null,317,314,153.0,275.0,132.0,12.44439333128377,0.14994,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CHSI21-CHSI11_Tx\",null,317,314,153.0,275.0,132.0,12.865026903263748,0.14229,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CHSI21-CHSI1A_Tx\",null,317,315,255.0,275.0,132.0,20.345807136729668,0.42585,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CHSI21-CHSI1B_Tx\",null,317,316,249.0,275.0,132.0,21.499036928592869,0.35109,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CHTE21-CHTE11_Tx\",null,320,318,240.0,275.0,132.0,19.429482339990432,0.24,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CHTE21-CHTE11_Tx\",null,320,318,261.0,275.0,132.0,22.470712352626919,0.41499,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CHTE21-CHTE12_Tx\",null,320,319,278.0,275.0,132.0,24.337463915371298,0.25576,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CHTE21-CHTE12_Tx\",null,320,319,251.0,275.0,132.0,19.165238421872033,0.38654,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CILF41-CILF2A_Tx-Interbus\",null,326,324,750.0,400.0,275.0,12.098171866030008,0.1275,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CILF41-CILF2B_Tx-Interbus\",null,326,325,750.0,400.0,275.0,12.098171866030008,0.1275,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CITR41-CITR11_Tx\",null,329,327,278.0,400.0,132.0,22.793622128420051,0.38086,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CITR41-CITR11_Tx\",null,329,327,269.0,400.0,132.0,22.563456065456819,0.33087,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CITR41-CITR12_Tx\",null,329,328,277.0,400.0,132.0,22.090737322253418,0.34902,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CONQ41-CONQ11_Tx\",null,400,397,261.0,400.0,132.0,20.542493426154479,0.27144,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CONQ41-CONQ11_Tx\",null,400,397,259.0,400.0,132.0,20.361771720793357,0.26936,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CONQ41-CONQ12_Tx\",null,400,398,263.0,400.0,132.0,20.728834646725801,0.27352,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CONQ41-CONQ13_Tx\",null,400,399,240.0,400.0,132.0,20.289453654546737,0.3024,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"COVE21-COVE11_Tx\",null,420,418,273.0,275.0,132.0,22.10923379594372,0.44226,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"COVE21-COVE11_Tx\",null,420,418,272.0,275.0,132.0,22.028247591562973,0.44064,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"COVE21-COVE12_Tx\",null,420,419,279.0,275.0,132.0,23.539634756505887,0.38781,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"COWL41-COWL11_Tx\",null,423,421,278.0,400.0,132.0,22.10955951858833,0.36418,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"COWL41-COWL11_Tx\",null,423,421,269.0,400.0,132.0,21.875361336729963,0.49765,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"COWL41-COWL11_Tx\",null,423,421,269.0,400.0,132.0,21.875361336729963,0.49765,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"COWL41-COWL12_Tx\",null,423,422,269.0,400.0,132.0,21.875361336729963,0.49765,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"COWL41-COWL12_Tx\",null,423,422,269.0,400.0,132.0,21.875361336729963,0.49765,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CREB41-CREB12_Tx\",null,451,448,274.0,400.0,132.0,21.508184267334144,0.2877,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CREB41-CREB21_Tx-Interbus\",null,451,449,750.0,400.0,275.0,11.850768962392271,0.135,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CREB41-CREB21_Tx-Interbus\",null,451,449,750.0,400.0,275.0,11.850768962392271,0.135,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CREB41-CREB22_Tx-Interbus\",null,451,450,750.0,400.0,275.0,11.850768962392271,0.135,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CREB41-CREB11_Tx\",null,451,447,253.0,400.0,132.0,20.492039202168243,0.40986,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CREB41-CREB12_Tx\",null,451,448,253.0,400.0,132.0,20.492039202168243,0.40986,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CREB41-CREB12_Tx\",null,451,448,253.0,400.0,132.0,20.492039202168243,0.40986,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CREB41-CREB22_Tx-Interbus\",null,451,450,750.0,400.0,275.0,11.87326750519839,0.135,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CULJ4A-CULJ31_Tx\",null,483,479,90.0,400.0,33.0,22.500085697836798,0.0621,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CULJ4A-CULJ32_Tx\",null,483,480,90.0,400.0,33.0,22.500085697836798,0.0621,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"CULJ4A-CULJ33_Tx\",null,483,481,90.0,400.0,33.0,22.500085697836798,0.0621,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"DIDC41-DIDC31_Tx\",null,539,538,150.0,400.0,33.0,22.850150683310602,0.3135,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"DIDC41-DIDC31_Tx\",null,539,538,150.0,400.0,33.0,22.950661804183337,0.315,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"DRAK41-DRAK11_Tx\",null,556,554,272.0,400.0,132.0,21.438186402697408,0.28288,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"DRAK41-DRAK11_Tx\",null,556,554,278.0,400.0,132.0,21.881584675703909,0.3614,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"DRAK41-DRAK21_Tx-Interbus\",null,556,555,849.0,400.0,275.0,13.576370122845796,0.15282,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"DRAX41-DRAX11_Tx\",null,559,557,277.0,400.0,132.0,23.278081934815848,0.45982,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"DRAX41-DRAX11_Tx\",null,559,557,274.0,400.0,132.0,23.02597274418607,0.45484,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"DRAX42-CAML61_Tx\",null,560,264,206.0,400.0,66.0,29.066077914517468,0.45732,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"DRAX42-CAML61_Tx\",null,560,264,206.0,400.0,66.0,29.066077914517468,0.45732,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"DUNG41-DUNG21_Tx-Interbus\",null,589,588,440.0,400.0,275.0,7.097594161404271,0.0748,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"DUNG41-DUNG21_Tx-Interbus\",null,589,588,440.0,400.0,275.0,7.097594161404271,0.0748,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"EALI21-EALI61_Tx\",null,604,605,134.0,275.0,66.0,14.777849771438334,0.41004,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"EALI21-EALI61_Tx\",null,604,605,134.0,275.0,66.0,14.777849771438334,0.41004,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"EALI21-EALI61_Tx\",null,604,605,126.0,275.0,66.0,13.895590083591268,0.38556,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"EALI21-EALI61_Tx\",null,604,605,126.0,275.0,66.0,13.895590083591268,0.38556,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"EASO41-EASO12_Tx\",null,608,607,263.0,400.0,132.0,20.839250727706119,0.27089,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"EASO41-EASO11_Tx\",null,608,606,274.0,400.0,132.0,21.4861577371572,0.27948,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"EASO4A-EASO11_Tx\",null,609,606,263.0,400.0,132.0,20.839250727706119,0.27089,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ECLA41-ECLA11_Tx\",null,625,623,264.0,400.0,132.0,22.877685245985877,0.30888,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ECLA41-ECLA11_Tx\",null,625,623,263.0,400.0,132.0,22.791027347326842,0.30771,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ECLA41-ECLA12_Tx\",null,625,624,278.0,400.0,132.0,22.531348966735212,0.31692,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ECLA41-ECLA12_Tx\",null,625,624,264.0,400.0,132.0,21.145408081604856,0.264,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ELLA21-ELLA11_Tx\",null,655,653,272.0,275.0,132.0,21.884915982146239,0.33184,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ELLA21-ELLA11_Tx\",null,655,653,198.0,275.0,132.0,16.516549991133132,0.33264,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ELLA21-ELLA12_Tx\",null,655,654,279.0,275.0,132.0,22.453710090345876,0.34038,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ELLA21-ELLA12_Tx\",null,655,654,211.0,275.0,132.0,17.843741057550126,0.36292,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ELST21-ELST12_Tx\",null,660,657,279.0,275.0,132.0,22.453710090345876,0.34038,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ELST21-ELST13_Tx\",null,660,658,189.0,275.0,132.0,15.34573974785836,0.37611,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ELST21-ELST13_Tx\",null,660,658,189.0,275.0,132.0,15.275646583451058,0.36855,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ELST21-ELST14_Tx\",null,660,659,240.0,275.0,132.0,20.067835183696324,0.24,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ELST22-ELST11_Tx\",null,661,656,212.0,275.0,132.0,17.181867596975596,0.21836,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ELST41-ELST12_Tx\",null,662,657,274.0,400.0,132.0,21.499928512513708,0.28496,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ELST41-ELST22_Tx-Interbus\",null,662,661,1201.0,400.0,275.0,19.01305903165769,0.21618,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ELST4B-ELST21_Tx-Interbus\",null,664,660,1137.0,400.0,275.0,17.99987353788076,0.20466,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ENDE41-ENDE11_Tx\",null,673,672,278.0,400.0,132.0,21.881584675703909,0.3614,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ENDE41-ENDE11_Tx\",null,673,672,278.0,400.0,132.0,23.317938858080918,0.31136,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ENDE41-ENDE11_Tx\",null,673,672,274.0,400.0,132.0,23.02597274418607,0.45484,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ENDE41-ENDE11_Tx\",null,673,672,273.0,400.0,132.0,22.941936347309483,0.45318,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"EXET41-EXET11_Tx\",null,693,692,278.0,400.0,132.0,22.10955951858833,0.36418,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"EXET41-EXET11_Tx\",null,693,692,278.0,400.0,132.0,23.036125076461968,0.41978,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"EXET41-EXET11_Tx\",null,693,692,269.0,400.0,132.0,22.29035124305133,0.40619,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FAWL41-FAWL11_Tx\",null,721,720,269.0,400.0,132.0,22.038290060549162,0.28245,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FAWL41-FAWL11_Tx\",null,721,720,268.0,400.0,132.0,21.237495934125569,0.40468,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FAWL41-FAWL11_Tx\",null,721,720,268.0,400.0,132.0,21.237495934125569,0.40468,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FECK21-FECK61_Tx\",null,722,724,139.0,275.0,66.0,21.946880392967014,0.43646,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FECK41-FECK21_Tx-Interbus\",null,723,722,1189.0,400.0,275.0,19.464859678469303,0.19024,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FECK41-FECK61_Tx\",null,723,724,199.0,400.0,66.0,27.926054582258843,0.36417,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FECK41-FECK61_Tx\",null,723,724,194.0,400.0,66.0,26.817133941396495,0.36278,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FECK41-FECK61_Tx\",null,723,724,194.0,400.0,66.0,26.817133941396495,0.36278,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FERR21-FERR11_Tx\",null,730,729,278.0,275.0,132.0,24.113059444491899,0.3197,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FERR21-FERR61_Tx\",null,730,737,204.0,275.0,66.0,22.165793457054498,0.48348,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FERR23-FERR11_Tx\",null,732,729,278.0,275.0,132.0,24.113059444491899,0.3197,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FERR23-FERR61_Tx\",null,732,737,203.0,275.0,66.0,22.05713760677482,0.48111,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FERR2A-FERR11_Tx\",null,733,729,278.0,275.0,132.0,24.337463915371298,0.25576,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FERR4A-FERR22_Tx-Interbus\",null,736,731,1100.0,400.0,275.0,17.53458311451972,0.143,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FERR4A-FERR23_Tx-Interbus\",null,736,732,1113.0,400.0,275.0,17.50876710853737,0.21147,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FIDF21-FIDF11_Tx\",null,750,748,271.0,275.0,132.0,22.864663150584572,0.37669,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FIDF21-FIDF12_Tx\",null,750,749,261.0,275.0,132.0,22.470712352626919,0.41499,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FLEE41-FLEE11_Tx\",null,763,760,274.0,400.0,132.0,22.527412361059138,0.29044,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FLEE41-FLEE11_Tx\",null,763,760,232.0,400.0,132.0,19.817668956766838,0.31784,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FLEE41-FLEE11_Tx\",null,763,760,279.0,400.0,132.0,23.367513710902152,0.43524,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FLEE41-FLEE11_Tx\",null,763,760,278.0,400.0,132.0,22.298852744022504,0.38086,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FLEE41-FLEE12_Tx\",null,763,761,279.0,400.0,132.0,23.367513710902152,0.43524,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FLEE41-FLEE12_Tx\",null,763,761,279.0,400.0,132.0,23.367513710902152,0.43524,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FLEE41-FLEE12_Tx\",null,763,761,279.0,400.0,132.0,23.367513710902152,0.43524,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FOUR21-FOUR31_Tx\",null,767,768,100.0,275.0,33.0,20.000340997093026,0.306,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FOUR21-FOUR71_Tx\",null,767,769,45.0,275.0,25.0,29.646429593881958,0.56475,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FOUR21-FOUR71_Tx\",null,767,769,45.0,275.0,25.0,29.574884019045619,0.5643,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FROD21-FROD11_Tx\",null,776,775,211.0,275.0,132.0,17.994468569327076,0.40723,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FROD22-FROD11_Tx\",null,777,775,269.0,275.0,132.0,22.695920249104244,0.37391,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FROD41-FROD11_Tx\",null,778,775,499.0,400.0,132.0,24.407577466428329,0.26946,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FROD41-FROD21_Tx-Interbus\",null,778,776,1000.0,400.0,275.0,15.801025283189697,0.18,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"FROD41-FROD22_Tx-Interbus\",null,778,777,1063.0,400.0,275.0,17.816415931676605,0.13819,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"GRAI41-GRAI11_Tx\",null,855,854,263.0,400.0,132.0,20.700923632050816,0.3419,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"GRAI41-GRAI11_Tx\",null,855,854,263.0,400.0,132.0,20.916597674060188,0.34453,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"GREN41-GREN11_Tx\",null,863,861,279.0,400.0,132.0,23.367513710902152,0.43524,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"GREN41-GREN11_Tx\",null,863,861,278.0,400.0,132.0,22.00949315778989,0.36418,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"GREN41-GREN11_Tx\",null,863,861,278.0,400.0,132.0,23.283759181472394,0.43368,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"GREN41-GREN12_Tx\",null,863,862,274.0,400.0,132.0,21.502632135085228,0.28222,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"GREN41-GREN12_Tx\",null,863,862,279.0,400.0,132.0,23.367513710902152,0.43524,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"GRIW41-GRIW11_Tx\",null,870,868,273.0,400.0,132.0,22.941936347309483,0.45318,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"GRIW41-GRIW12_Tx\",null,870,869,268.0,400.0,132.0,22.521754362926526,0.44488,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HACK41-HACK11_Tx\",null,888,887,278.0,400.0,132.0,21.881584675703909,0.3614,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HACK41-HACK11_Tx\",null,888,887,278.0,400.0,132.0,21.881584675703909,0.3614,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HACK41-HACK11_Tx\",null,888,887,278.0,400.0,132.0,21.881584675703909,0.3614,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HAMH41-HAMH2A_Tx-Interbus\",null,905,904,1147.0,400.0,275.0,18.215530075767766,0.20646,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HAMH41-LEMR11_Tx\",null,905,1194,278.0,400.0,132.0,23.726455073415416,0.30302,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HAMH41-LEMR11_Tx\",null,905,1194,263.0,400.0,132.0,22.059776689479428,0.29456,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HAMH41-LEMR11_Tx\",null,905,1194,263.0,400.0,132.0,22.059776689479428,0.29456,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HAMH41-LEMR11_Tx\",null,905,1194,263.0,400.0,132.0,22.446250662979331,0.28667,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HARM21-HARM61_Tx\",null,922,923,127.0,275.0,66.0,21.590006611469572,0.46863,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HARM21-HARM61_Tx\",null,922,923,127.0,275.0,66.0,21.590006611469572,0.46863,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HAWP21-HAWP61_Tx\",null,930,934,191.0,275.0,66.0,25.465725727575485,0.6112,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HAWP21-HAWP61_Tx\",null,930,934,192.0,275.0,66.0,25.599205339666309,0.53568,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HAWP4A-HAWP21_Tx-Interbus\",null,933,930,1063.0,400.0,275.0,17.816415931676605,0.13819,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HEYS41-HEYS11_Tx\",null,949,948,278.0,400.0,132.0,22.298852744022504,0.38086,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HEYS41-HEYS11_Tx\",null,949,948,277.0,400.0,132.0,22.705435031507324,0.33794,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HEYS41-HEYS11_Tx\",null,949,948,275.0,400.0,132.0,23.110009141062662,0.4565,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HIBU41-ISLI11_Tx\",null,950,1031,240.0,400.0,132.0,20.049066930907284,0.2736,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HIBU41-ISLI11_Tx\",null,950,1031,240.0,400.0,132.0,20.289453654546737,0.3024,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HIBU41-ISLI11_Tx\",null,950,1031,240.0,400.0,132.0,20.289453654546737,0.3024,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HINP41-HINP21_Tx-Interbus\",null,960,958,539.0,400.0,275.0,12.829835013452042,0.20482,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HINP41-HINP22_Tx-Interbus\",null,960,959,539.0,400.0,275.0,12.829835013452042,0.20482,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HUMR41-HUMR31_Tx\",null,974,973,90.0,400.0,33.0,20.229208886656934,0.6003,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HUMR41-HUMR31_Tx\",null,974,973,90.0,400.0,33.0,20.039393310427339,0.6003,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HURS21-HURS1B_Tx\",null,990,987,279.0,275.0,132.0,22.453710090345876,0.34038,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HURS21-HURS1C_Tx\",null,990,988,279.0,275.0,132.0,24.064313977738905,0.40176,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HURS21-HURS1D_Tx\",null,990,989,279.0,275.0,132.0,23.539634756505887,0.38781,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HUTT41-HUTT11_Tx\",null,992,991,265.0,400.0,132.0,21.463993630729583,0.4293,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"HUTT41-HUTT11_Tx\",null,992,991,264.0,400.0,132.0,21.382997428349469,0.42768,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"INDQ41-INDQ11_Tx\",null,1003,1001,278.0,400.0,132.0,23.5021188490655,0.3614,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"INDQ41-INDQ11_Tx\",null,1003,1001,278.0,400.0,132.0,21.881584675703909,0.3614,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"INDQ41-INDQ11_Tx\",null,1003,1001,256.0,400.0,132.0,20.497979308019609,0.32768,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"INDQ41-INDQ11_Tx\",null,1003,1001,254.0,400.0,132.0,21.341806436100949,0.37338,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"INDQ41-INDQ31_Tx\",null,1003,1002,150.0,400.0,33.0,23.100730361830554,0.321,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"IROA21-IROA11_Tx\",null,1026,1023,279.0,275.0,132.0,22.504596232667673,0.38223,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"IROA21-IROA12_Tx\",null,1026,1024,210.0,275.0,132.0,16.415336921915433,0.3549,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"IROA21-IROA13_Tx\",null,1026,1025,250.0,275.0,132.0,21.614832002585633,0.3175,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"IROA21-IROA13_Tx\",null,1026,1025,210.0,275.0,132.0,16.415336921915433,0.3549,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"IRON41-IRON11_Tx\",null,1030,1027,278.0,400.0,132.0,23.283759181472394,0.43368,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"IRON41-IRON12_Tx\",null,1030,1028,277.0,400.0,132.0,23.200004652042637,0.43212,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"IRON41-IRON13_Tx\",null,1030,1029,278.0,400.0,132.0,23.250509349844361,0.43924,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"IVER21-IVER11_Tx\",null,1033,1032,265.0,275.0,132.0,21.298449458117837,0.3604,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"IVER21-IVER61_Tx\",null,1033,1038,153.0,275.0,66.0,16.694041458655242,0.33048,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"IVER21-IVER61_Tx\",null,1033,1038,125.0,275.0,66.0,22.668466568396283,0.78125,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"IVER21-IVER61_Tx\",null,1033,1038,125.0,275.0,66.0,22.708465381879066,0.62,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"IVER22-IVER61_Tx\",null,1034,1038,153.0,275.0,66.0,16.736753360245828,0.32436,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"IVER4A-IVER21_Tx-Interbus\",null,1036,1033,1135.0,400.0,275.0,17.968211491200229,0.2043,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"IVER4A-IVER22_Tx-Interbus\",null,1036,1034,1100.0,400.0,275.0,17.53458311451972,0.143,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"IVER4B-IVER21_Tx-Interbus\",null,1037,1033,572.0,400.0,275.0,13.614908567360999,0.18876,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"IVER4B-IVER2A_Tx-Interbus\",null,1037,1035,841.0,400.0,275.0,12.304315735456401,0.10933,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"JORD21-JORD31_Tx\",null,1042,1043,110.0,275.0,33.0,22.879400545031771,0.6523,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"JORD21-JORD31_Tx\",null,1042,1043,110.0,275.0,33.0,22.879400545031771,0.6523,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KEAD41-KEAD11_Tx\",null,1054,1053,256.0,400.0,132.0,21.11895239098758,0.41472,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KEAD41-KEAD11_Tx\",null,1054,1053,274.0,400.0,132.0,22.527412361059138,0.29044,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KEAD42-KEAD11_Tx\",null,1055,1053,278.0,400.0,132.0,23.317938858080918,0.31136,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KEAR21-KEAR11_Tx\",null,1061,1060,280.0,275.0,132.0,22.69306843245311,0.2912,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KEAR21-KEAR11_Tx\",null,1061,1060,278.0,275.0,132.0,24.035693186875225,0.35306,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KEAR21-KEAR11_Tx\",null,1061,1060,278.0,275.0,132.0,24.035693186875225,0.35306,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KEAR21-KEAR11_Tx\",null,1061,1060,278.0,275.0,132.0,24.035693186875225,0.35306,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KEAR21-KEAR31_Tx\",null,1061,1062,96.0,275.0,33.0,23.686816476208872,0.4656,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KEAR21-KEAR31_Tx\",null,1061,1062,96.0,275.0,33.0,23.686816476208872,0.4656,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KEAR41-KEAR21_Tx-Interbus\",null,1063,1061,1098.0,400.0,275.0,17.469676887967903,0.13176,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KEAR41-KEAR21_Tx-Interbus\",null,1063,1061,1000.0,400.0,275.0,15.881020118367712,0.18,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KEMS41-KEMS11_Tx\",null,1073,1072,268.0,400.0,132.0,22.586061848777447,0.44488,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KEMS41-KEMS11_Tx\",null,1073,1072,264.0,400.0,132.0,21.396676716611857,0.30096,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KEMS41-SHEE11_Tx\",null,1073,1697,236.0,400.0,132.0,19.115103761706344,0.38232,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KIBY21-KIBY11_Tx\",null,1086,1085,279.0,275.0,132.0,22.448130731686767,0.34038,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KIBY21-KIBY11_Tx\",null,1086,1085,279.0,275.0,132.0,22.448130731686767,0.34038,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KIBY21-KIBY11_Tx\",null,1086,1085,279.0,275.0,132.0,23.539634756505887,0.38781,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KIBY21-KIBY11_Tx\",null,1086,1085,261.0,275.0,132.0,22.470712352626919,0.41499,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KIBY21-KIBY11_Tx\",null,1086,1085,211.0,275.0,132.0,17.600969940045918,0.35448,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KINO41-KINO11_Tx\",null,1127,1126,278.0,400.0,132.0,21.881584675703909,0.3614,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KINO41-KINO11_Tx\",null,1127,1126,274.0,400.0,132.0,22.527412361059138,0.29044,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KIRK21-KIRK11_Tx\",null,1141,1140,279.0,275.0,132.0,22.453710090345876,0.34038,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KIRK21-KIRK11_Tx\",null,1141,1140,264.0,275.0,132.0,22.898732709877201,0.3036,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KIRK21-KIRK11_Tx\",null,1141,1140,266.0,275.0,132.0,21.547544879182873,0.25802,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KITW21-KITW11_Tx\",null,1144,1143,279.0,275.0,132.0,23.251061384773386,0.47151,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KITW21-KITW11_Tx\",null,1144,1143,279.0,275.0,132.0,23.251061384773386,0.47151,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KITW21-KITW11_Tx\",null,1144,1143,279.0,275.0,132.0,23.251061384773386,0.47151,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KITW21-KITW11_Tx\",null,1144,1143,279.0,275.0,132.0,23.251061384773386,0.47151,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KNAR21-KNAR11_Tx\",null,1147,1146,280.0,275.0,132.0,22.552869369550294,0.2744,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KNAR21-KNAR11_Tx\",null,1147,1146,280.0,275.0,132.0,22.65649582084573,0.2772,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LACK21-GRTO61_Tx\",null,1159,882,133.0,275.0,66.0,22.0554828744351,0.34846,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LACK21-GRTO61_Tx\",null,1159,882,133.0,275.0,66.0,22.0554828744351,0.34846,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LACK21-LACK61_Tx\",null,1159,1164,128.0,275.0,66.0,21.408204531160479,0.47744,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LACK21-LACK61_Tx\",null,1159,1164,126.0,275.0,66.0,20.841399139290047,0.59724,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LACK21-LACK61_Tx\",null,1159,1164,126.0,275.0,66.0,21.073701335361097,0.46998,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LACK41-LACK21_Tx-Interbus\",null,1163,1159,1100.0,400.0,275.0,17.469122130204486,0.198,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LACK41-LACK21_Tx-Interbus\",null,1163,1159,1154.0,400.0,275.0,18.441963481115565,0.19618,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LACK41-LACK2A_Tx-Interbus\",null,1163,1160,1185.0,400.0,275.0,19.505909901168415,0.17775,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LACK41-LACK2B_Tx-Interbus\",null,1163,1161,1210.0,400.0,275.0,19.070843741166776,0.2178,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LALE21-LALE11_Tx\",null,1174,1173,201.0,275.0,132.0,16.245528906209856,0.39195,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LALE21-LALE11_Tx\",null,1174,1173,200.0,275.0,132.0,16.694602840439185,0.392,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LAND41-LAND11_Tx\",null,1178,1177,278.0,400.0,132.0,22.298852744022504,0.38086,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LAND41-LAND11_Tx\",null,1178,1177,278.0,400.0,132.0,20.845720770201258,0.41144,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LAND42-LAND11_Tx\",null,1179,1177,263.0,400.0,132.0,20.870911963565462,0.27878,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LEGA41-LEGA11_Tx\",null,1186,1185,278.0,400.0,132.0,21.881584675703909,0.3614,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LEGA41-LEGA11_Tx\",null,1186,1185,278.0,400.0,132.0,22.298852744022504,0.38086,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LEGA41-LEGA11_Tx\",null,1186,1185,278.0,400.0,132.0,22.298852744022504,0.38086,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LEGA41-LEGA11_Tx\",null,1186,1185,263.0,400.0,132.0,22.791027347326842,0.30771,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LEIS4A-LEIS11_Tx\",null,1193,1192,272.0,400.0,132.0,21.381144054105246,0.28832,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LISD21-LISD11_Tx\",null,1218,1217,279.0,275.0,132.0,22.453710090345876,0.34038,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LISD21-LISD11_Tx\",null,1218,1217,266.0,275.0,132.0,22.943037699206268,0.38304,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LISD21-LISD11_Tx\",null,1218,1217,266.0,275.0,132.0,22.943037699206268,0.38304,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LISD21-LISD11_Tx\",null,1218,1217,262.0,275.0,132.0,22.652343938709741,0.33274,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LITT41-LITT11_Tx\",null,1223,1220,240.0,400.0,132.0,19.43908857122679,0.3888,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LITT41-LITT11_Tx\",null,1223,1220,240.0,400.0,132.0,19.223098256004416,0.24,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LITT41-LITT11_Tx\",null,1223,1220,278.0,400.0,132.0,22.02780114943841,0.28634,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LITT41-LITT2A_Tx-Interbus\",null,1223,1221,1028.0,400.0,275.0,27.31433916183952,0.14392,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LITT41-LITT2B_Tx-Interbus\",null,1223,1222,1028.0,400.0,275.0,27.31433916183952,0.14392,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LOVE41-LOVE11_Tx\",null,1251,1249,278.0,400.0,132.0,21.881584675703909,0.3614,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LOVE41-LOVE11_Tx\",null,1251,1249,274.0,400.0,132.0,21.458832129573128,0.28496,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LOVE41-LOVE12_Tx\",null,1251,1250,274.0,400.0,132.0,21.508184267334144,0.2877,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LOVE41-LOVE12_Tx\",null,1251,1250,269.0,400.0,132.0,21.875361336729963,0.49765,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MACC21-MACC31_Tx\",null,1268,1269,113.0,275.0,33.0,27.797573812180083,0.77744,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MACC21-MACC31_Tx\",null,1268,1269,113.0,275.0,33.0,27.797573812180083,0.77744,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MACC41-MACC21_Tx-Interbus\",null,1270,1268,884.0,400.0,275.0,14.277486709305668,0.15912,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MAGA21-GRAN61_Tx\",null,1274,856,207.0,275.0,66.0,22.609018831680864,0.33948,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MAGA21-GRAN61_Tx\",null,1274,856,205.0,275.0,66.0,21.638708166847668,0.3608,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MANN41-MANN11_Tx\",null,1282,1280,279.0,400.0,132.0,22.449245882169404,0.40734,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MANN41-MANN11_Tx\",null,1282,1280,272.0,400.0,132.0,22.099745573920075,0.47872,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MANN41-MANN11_Tx\",null,1282,1280,272.0,400.0,132.0,22.099745573920075,0.47872,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MANN41-MANN11_Tx\",null,1282,1280,259.0,400.0,132.0,22.72727066095927,0.34447,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MANN41-MANN11_Tx\",null,1282,1280,278.0,400.0,132.0,21.881584675703909,0.3614,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MELK41-MELK11_Tx\",null,1308,1304,265.0,400.0,132.0,20.814924620809943,0.2756,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MELK41-MELK11_Tx\",null,1308,1304,278.0,400.0,132.0,23.254233892519441,0.32804,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MELK41-MELK11_Tx\",null,1308,1304,278.0,400.0,132.0,23.254233892519441,0.32804,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MELK41-MELK2A_Tx-Interbus\",null,1308,1305,750.0,400.0,275.0,12.098171866030008,0.1275,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MELK41-MELK2B_Tx-Interbus\",null,1308,1306,886.0,400.0,275.0,14.99227458319784,0.18606,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MILH2A-MILH11_Tx\",null,1320,1318,211.0,275.0,132.0,17.654190572172944,0.37769,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MILH2A-MILH11_Tx\",null,1320,1318,264.0,275.0,132.0,22.825262594730425,0.33528,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MITY41-MITY11_Tx\",null,1329,1326,278.0,400.0,132.0,22.215512789256074,0.38364,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MITY41-MITY11_Tx\",null,1329,1326,274.0,400.0,132.0,22.459527792898939,0.33428,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MITY41-MITY12_Tx\",null,1329,1327,274.0,400.0,132.0,21.565682753893974,0.28496,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MITY41-MITY12_Tx\",null,1329,1327,278.0,400.0,132.0,25.522580601827865,0.50318,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MITY41-MITY31_Tx\",null,1329,1328,150.0,400.0,33.0,22.850150683310602,0.3135,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MITY41-MITY31_Tx\",null,1329,1328,150.0,400.0,33.0,22.850150683310602,0.3135,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MITY41-MITY31_Tx\",null,1329,1328,150.0,400.0,33.0,22.850150683310602,0.3135,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MONF41-MONF21_Tx-Interbus\",null,1342,1338,1100.0,400.0,275.0,18.052085890555695,0.198,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MONF41-MONF22_Tx-Interbus\",null,1342,1339,1100.0,400.0,275.0,18.052085890555695,0.198,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"MONF4A-MONF21_Tx-Interbus\",null,1344,1338,1138.0,400.0,275.0,18.015704561221025,0.20484,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NECH21-NECH11_Tx\",null,1388,1386,270.0,275.0,132.0,23.312208717751304,0.3807,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NECH21-NECH11_Tx\",null,1388,1386,269.0,275.0,132.0,23.225867203981853,0.37929,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NECH21-NECH12_Tx\",null,1388,1387,270.0,275.0,132.0,23.312208717751304,0.3807,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NECH21-NECH12_Tx\",null,1388,1387,267.0,275.0,132.0,23.053184176442958,0.37647,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NEEP21-NEEP31_Tx\",null,1395,1396,120.0,275.0,33.0,28.100206703866078,0.5088,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NEEP21-NEEP31_Tx\",null,1395,1396,120.0,275.0,33.0,28.914426782490434,0.6096,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NEEP4A-NEEP21_Tx-Interbus\",null,1397,1395,1100.0,400.0,275.0,17.53458311451972,0.143,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NEWX21-NEWX11_Tx\",null,1411,1410,280.0,275.0,132.0,22.527918501273035,0.294,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NEWX21-NEWX11_Tx\",null,1411,1410,279.0,275.0,132.0,22.470980255353794,0.37386,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NEWX21-NEWX11_Tx\",null,1411,1410,279.0,275.0,132.0,22.470980255353794,0.37386,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NEWX21-NEWX61_Tx\",null,1411,1413,180.0,275.0,66.0,19.510582697602857,0.3942,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NEWX21-NEWX61_Tx\",null,1411,1413,180.0,275.0,66.0,25.800430461525249,0.576,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NEWX21-NEWX62_Tx\",null,1411,1414,207.0,275.0,66.0,22.665665651767213,0.38709,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NEWX21-NEWX62_Tx\",null,1411,1414,209.0,275.0,66.0,25.992382954123308,0.62073,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NFLE41-NFLE11_Tx\",null,1417,1415,268.0,400.0,132.0,21.708516472868432,0.37252,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NFLE41-NFLE11_Tx\",null,1417,1415,261.0,400.0,132.0,21.14150298290545,0.36279,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NFLE41-NFLE12_Tx\",null,1417,1416,269.0,400.0,132.0,21.789518400005999,0.37391,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NFLE41-NFLE12_Tx\",null,1417,1416,260.0,400.0,132.0,21.060501055767883,0.3614,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NHYD2A-NHYD61_Tx\",null,1418,1420,187.0,275.0,66.0,24.726152129866467,0.57222,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NHYD2B-NHYD61_Tx\",null,1419,1420,187.0,275.0,66.0,24.726152129866467,0.57222,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NHYD2B-NHYD61_Tx\",null,1419,1420,180.0,275.0,66.0,23.999559843463796,0.4248,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NINF41-NINF11_Tx\",null,1423,1421,278.0,400.0,132.0,21.881584675703909,0.3614,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NINF41-NINF11_Tx\",null,1423,1421,273.0,400.0,132.0,22.941936347309483,0.45318,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NINF41-NINF12_Tx\",null,1423,1422,259.0,400.0,132.0,20.431729931870674,0.27195,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NINF41-NINF12_Tx\",null,1423,1422,273.0,400.0,132.0,22.941936347309483,0.45318,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NORL2A-NORL31_Tx\",null,1431,1433,114.0,275.0,33.0,22.572572123052346,0.6213,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NORL2B-NORL31_Tx\",null,1432,1433,114.0,275.0,33.0,22.572572123052346,0.6213,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NORM41-NORM11_Tx\",null,1439,1434,240.0,400.0,132.0,18.890576698449412,0.312,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NORM41-NORM11_Tx\",null,1439,1434,277.0,400.0,132.0,23.417411092956026,0.34902,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NORM41-NORM12_Tx\",null,1439,1435,278.0,400.0,132.0,23.317938858080918,0.31136,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NORM41-NORM1A_Tx\",null,1439,1436,253.0,400.0,132.0,20.086773239634582,0.38203,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NORM41-NORM1B_Tx\",null,1439,1437,267.0,400.0,132.0,21.198294288468116,0.40317,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NORM41-NORM31_Tx\",null,1439,1438,150.0,400.0,33.0,22.9796579445822,0.3495,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NORT21-NORT11_Tx\",null,1441,1440,240.0,275.0,132.0,19.451201513531238,0.2496,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NORT21-NORT11_Tx\",null,1441,1440,280.0,275.0,132.0,22.633996182733622,0.2688,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NORT21-NORT11_Tx\",null,1441,1440,262.0,275.0,132.0,22.556807035970319,0.41658,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NORT21-NORT11_Tx\",null,1441,1440,262.0,275.0,132.0,22.556807035970319,0.41658,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NORT41-NORT21_Tx-Interbus\",null,1442,1441,1136.0,400.0,275.0,17.870583499818913,0.21584,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NORT41-NORT21_Tx-Interbus\",null,1442,1441,1133.0,400.0,275.0,18.026542726837558,0.13596,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NURS41-NURS11_Tx\",null,1448,1447,252.0,400.0,132.0,20.958919990228505,0.33012,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NURS41-NURS11_Tx\",null,1448,1447,253.0,400.0,132.0,21.042090307650049,0.33143,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"NURS4A-NURS11_Tx\",null,1449,1447,262.0,400.0,132.0,20.74157481018257,0.262,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"OCKH21-OCKH11_Tx\",null,1451,1450,279.0,275.0,132.0,22.448130731686767,0.34038,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"OCKH21-OCKH11_Tx\",null,1451,1450,279.0,275.0,132.0,22.448130731686767,0.34038,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"OCKH21-OCKH11_Tx\",null,1451,1450,202.0,275.0,132.0,16.90116822549258,0.36158,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"OFFE21-OFFE31_Tx\",null,1453,1454,115.0,275.0,33.0,20.964752266721398,0.58995,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"OFFE21-OFFE32_Tx\",null,1453,1455,113.0,275.0,33.0,23.503384196259912,0.67009,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"OLDB21-OLDB11_Tx\",null,1461,1460,240.0,275.0,132.0,19.667035290556633,0.2376,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"OLDB21-OLDB11_Tx\",null,1461,1460,261.0,275.0,132.0,22.470712352626919,0.41499,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"OLDB2A-OLDB11_Tx\",null,1462,1460,261.0,275.0,132.0,21.823770762269749,0.261,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"OLDB4A-OLDB21_Tx-Interbus\",null,1463,1461,1172.0,400.0,275.0,18.283654519991348,0.12892,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"OSBA41-OSBA11_Tx\",null,1475,1474,269.0,400.0,132.0,21.314670896399029,0.27707,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"OSBA41-OSBA11_Tx\",null,1475,1474,269.0,400.0,132.0,21.314670896399029,0.27707,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"OSBA42-OSBA11_Tx\",null,1476,1474,278.0,400.0,132.0,22.298852744022504,0.38086,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PADI41-PADI11_Tx\",null,1485,1484,274.0,400.0,132.0,22.406862435289778,0.29044,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PADI41-PADI11_Tx\",null,1485,1484,262.0,400.0,132.0,20.592417651805725,0.2751,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PELH41-PELH11_Tx\",null,1515,1513,264.0,400.0,132.0,22.877685245985877,0.30888,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PELH41-PELH12_Tx\",null,1515,1514,264.0,400.0,132.0,22.877685245985877,0.30888,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PEMB41-PEMB11_Tx\",null,1518,1517,276.0,400.0,132.0,23.194045537939257,0.45816,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PEMB41-PEMB11_Tx\",null,1518,1517,275.0,400.0,132.0,23.10628649577859,0.40425,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PENN21-PENN11_Tx\",null,1522,1521,266.0,275.0,132.0,21.542330365278492,0.43092,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PENN21-PENN11_Tx\",null,1522,1521,266.0,275.0,132.0,22.943037699206268,0.38304,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PENN21-PENN11_Tx\",null,1522,1521,266.0,275.0,132.0,21.542330365278492,0.43092,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PENN21-PENN11_Tx\",null,1522,1521,266.0,275.0,132.0,21.542330365278492,0.43092,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PENN4A-PENN21_Tx-Interbus\",null,1523,1522,1138.0,400.0,275.0,18.015704561221025,0.20484,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PENN4B-PENN21_Tx-Interbus\",null,1524,1522,1063.0,400.0,275.0,17.816415931676605,0.13819,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PENT41-PENT11_Tx\",null,1526,1525,257.0,400.0,132.0,21.374771577336212,0.33667,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PENT41-PENT11_Tx\",null,1526,1525,255.0,400.0,132.0,20.654031606928466,0.4131,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PEWO2A-PENW11_Tx\",null,1537,1527,261.0,275.0,132.0,22.470712352626919,0.41499,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PEWO2B-PENW11_Tx\",null,1538,1527,261.0,275.0,132.0,22.470712352626919,0.41499,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PEWO41-PENE11_Tx\",null,1539,1519,265.0,400.0,132.0,21.256100637287638,0.36305,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PEWO41-PENE11_Tx\",null,1539,1519,265.0,400.0,132.0,21.256100637287638,0.36305,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PEWO41-PENE11_Tx\",null,1539,1519,265.0,400.0,132.0,21.256100637287638,0.36305,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PEWO41-PENW11_Tx\",null,1539,1527,278.0,400.0,132.0,21.978917350097117,0.36418,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PEWO41-PEWO2A_Tx-Interbus\",null,1539,1537,1129.0,400.0,275.0,17.794200482460571,0.20322,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PEWO41-PEWO2A_Tx-Interbus\",null,1539,1537,845.0,400.0,275.0,13.51240607044134,0.1521,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PEWO41-PEWO2B_Tx-Interbus\",null,1539,1538,1139.0,400.0,275.0,18.088481914820825,0.20502,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PEWO41-PEWO2B_Tx-Interbus\",null,1539,1538,876.0,400.0,275.0,14.621597281938797,0.18396,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PITS21-PITS31_Tx\",null,1542,1543,110.0,275.0,33.0,22.49504424201028,0.5467,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PITS21-PITS32_Tx\",null,1542,1544,120.0,275.0,33.0,24.159882281170166,0.36,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PITS21-PITS32_Tx\",null,1542,1544,120.0,275.0,33.0,24.159882281170166,0.36,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"POPP21-POPP31_Tx\",null,1551,1552,110.0,275.0,33.0,33.64111830870074,0.3685,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"POPP21-POPP31_Tx\",null,1551,1552,110.0,275.0,33.0,33.64154033527597,0.3003,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PYLE21-PYLE11_Tx\",null,1564,1563,279.0,275.0,132.0,22.453710090345876,0.34038,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PYLE21-PYLE11_Tx\",null,1564,1563,211.0,275.0,132.0,17.222822621513004,0.42411,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RAIN21-RAIN11_Tx\",null,1577,1575,211.0,275.0,132.0,17.994468569327076,0.40723,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RAIN21-RAIN11_Tx\",null,1577,1575,211.0,275.0,132.0,17.994468569327076,0.40723,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RAIN21-RAIN12_Tx\",null,1577,1576,211.0,275.0,132.0,17.994468569327076,0.40723,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RAIN21-RAIN12_Tx\",null,1577,1576,211.0,275.0,132.0,17.994468569327076,0.40723,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RASS41-RASS11_Tx\",null,1582,1581,270.0,400.0,132.0,21.755575497099588,0.27,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RASS41-RASS11_Tx\",null,1582,1581,273.0,400.0,132.0,21.997304113734032,0.273,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RATS41-RATS11_Tx\",null,1586,1583,274.0,400.0,132.0,21.48622971666272,0.28496,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RATS41-RATS11_Tx\",null,1586,1583,262.0,400.0,132.0,21.561735032468974,0.2751,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RATS41-RATS12_Tx\",null,1586,1584,278.0,400.0,132.0,22.793622128420051,0.38086,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RATS41-RATS12_Tx\",null,1586,1584,277.0,400.0,132.0,22.179454173130594,0.35456,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RATS41-RATS2A_Tx-Interbus\",null,1586,1585,1125.0,400.0,275.0,18.102036573960401,0.16875,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RAYL41-RAYM11_Tx\",null,1590,1591,271.0,400.0,132.0,21.307884034460109,0.28184,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RAYL41-RAYM11_Tx\",null,1590,1591,262.0,400.0,132.0,20.622212895807277,0.3406,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RAYL41-RAYM11_Tx\",null,1590,1591,271.0,400.0,132.0,21.294299524938591,0.27913,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RAYL41-RAYM11_Tx\",null,1590,1591,262.0,400.0,132.0,20.611777786857687,0.34322,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"REBR21-REBR32_Tx\",null,1592,1595,111.0,275.0,33.0,31.301824623444876,0.73815,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"REBR22-REBR31_Tx\",null,1593,1594,132.0,275.0,33.0,40.457820152291944,0.44616,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"REBR22-REBR31_Tx\",null,1593,1594,112.0,275.0,33.0,31.58382304347591,0.7448,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RICH41-RICH11_Tx\",null,1611,1610,240.0,400.0,132.0,18.899758017498531,0.2856,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RICH41-RICH11_Tx\",null,1611,1610,240.0,400.0,132.0,18.969314117278987,0.2832,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ROCH21-ROCH11_Tx\",null,1614,1612,278.0,275.0,132.0,23.334845898209831,0.32804,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ROCH21-ROCH11_Tx\",null,1614,1612,278.0,275.0,132.0,23.334845898209831,0.32804,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ROCH21-ROCH11_Tx\",null,1614,1612,278.0,275.0,132.0,23.334845898209831,0.32804,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ROCH21-ROCH12_Tx\",null,1614,1613,240.0,275.0,132.0,20.13003744854937,0.2232,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ROCH4A-ROCH21_Tx-Interbus\",null,1615,1614,1100.0,400.0,275.0,17.446346780916631,0.11,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ROCK41-ROCK1A_Tx\",null,1617,1616,460.0,400.0,132.0,22.499971211537137,0.2484,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RUGE41-RUGE11_Tx\",null,1624,1623,267.0,400.0,132.0,21.786693806619674,0.30705,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RUGE41-RUGE11_Tx\",null,1624,1623,267.0,400.0,132.0,21.786693806619674,0.30705,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RYEH41-RYEH13_Tx\",null,1628,1627,253.0,400.0,132.0,20.293560231070838,0.34661,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RYEH42-RYEH12_Tx\",null,1629,1626,267.0,400.0,132.0,22.00525592133388,0.28035,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"RYEH43-RYEH11_Tx\",null,1630,1625,260.0,400.0,132.0,22.81502074073131,0.3458,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SAEN21-SAEN11_Tx\",null,1642,1641,211.0,275.0,132.0,18.267012884281328,0.32283,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SAEN21-SAEN11_Tx\",null,1642,1641,211.0,275.0,132.0,18.267012884281328,0.32283,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SAFO41-SAFO11_Tx\",null,1645,1644,240.0,400.0,132.0,19.600020065295855,0.252,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SAFO41-SAFO11_Tx\",null,1645,1644,240.0,400.0,132.0,19.588021057779162,0.252,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SALH21-SALH11_Tx\",null,1650,1649,240.0,275.0,132.0,20.249148177639469,0.3336,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SALH21-SALH11_Tx\",null,1650,1649,240.0,275.0,132.0,20.249148177639469,0.3336,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SEAB41-SEAB11_Tx\",null,1665,1664,256.0,400.0,132.0,20.149948478346044,0.3328,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SEAB41-SEAB11_Tx\",null,1665,1664,256.0,400.0,132.0,20.149948478346044,0.3328,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SELL4A-SELL11_Tx\",null,1670,1667,275.0,400.0,132.0,22.158456524823656,0.275,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SELL4A-SELL11_Tx\",null,1670,1667,273.0,400.0,132.0,21.997304113734032,0.273,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SELL4A-SELL12_Tx\",null,1670,1668,270.0,400.0,132.0,21.393907591181186,0.2781,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SELL4A-SELL13_Tx\",null,1670,1669,256.0,400.0,132.0,20.73502780930858,0.41472,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SHEC21-SHEC31_Tx\",null,1695,1696,115.0,275.0,33.0,23.919373297078671,0.68195,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SHEC21-SHEC31_Tx\",null,1695,1696,114.0,275.0,33.0,23.71137874666929,0.67602,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SHRE4B-SHRE11_Tx\",null,1705,1703,240.0,400.0,132.0,19.100926335651891,0.2568,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SIZE41-SIZE11_Tx\",null,1722,1718,267.0,400.0,132.0,21.156197506834726,0.27501,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SIZE41-SIZE12_Tx\",null,1722,1719,268.0,400.0,132.0,21.235434201616883,0.27604,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SIZE41-SIZE1A_Tx\",null,1722,1720,268.0,400.0,132.0,21.235434201616883,0.27604,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SIZE41-SIZE1B_Tx\",null,1722,1721,269.0,400.0,132.0,21.314670896399029,0.27707,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SJOW41-LODR61_Tx\",null,1726,1239,273.0,400.0,66.0,33.122993697214326,0.41769,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SJOW41-LODR61_Tx\",null,1726,1239,240.0,400.0,66.0,29.61070639886864,0.336,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SJOW41-LODR62_Tx\",null,1726,1240,265.0,400.0,66.0,35.310690761049976,0.38425,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SJOW41-LODR62_Tx\",null,1726,1240,240.0,400.0,66.0,19.087389512450361,0.3144,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SJOW41-SJOW11_Tx\",null,1726,1723,271.0,400.0,132.0,22.731214103118205,0.33333,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SJOW41-SJOW11_Tx\",null,1726,1723,272.0,400.0,132.0,22.815093121948902,0.33456,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SJOW41-SJOW12_Tx\",null,1726,1724,270.0,400.0,132.0,22.647335084287516,0.3321,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SJOW41-SJOW12_Tx\",null,1726,1724,271.0,400.0,132.0,22.731214103118205,0.33333,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SJOW41-SJOW13_Tx\",null,1726,1725,274.0,400.0,132.0,22.436964605409532,0.2877,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SKLG21-SKLG11_Tx\",null,1728,1727,264.0,275.0,132.0,22.898732709877201,0.3036,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SKLG21-SKLG11_Tx\",null,1728,1727,278.0,275.0,132.0,24.094026327469638,0.35028,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SKLG21-SKLG11_Tx\",null,1728,1727,270.0,275.0,132.0,23.400673051859002,0.3402,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SKLG21-SKLG11_Tx\",null,1728,1727,240.0,275.0,132.0,20.817029736252,0.276,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SMAN21-SMAN11_Tx\",null,1741,1739,279.0,275.0,132.0,22.448130731686767,0.34038,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SMAN21-SMAN11_Tx\",null,1741,1739,266.0,275.0,132.0,22.943037699206268,0.38304,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SMAN21-SMAN12_Tx\",null,1741,1740,266.0,275.0,132.0,22.943037699206268,0.38304,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SMAN21-SMAN12_Tx\",null,1741,1740,279.0,275.0,132.0,22.453710090345876,0.34038,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SPEN41-SPEN11_Tx\",null,1752,1751,278.0,400.0,132.0,21.856522301610564,0.35862,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SPEN41-SPEN11_Tx\",null,1752,1751,278.0,400.0,132.0,21.914986153634686,0.36418,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SPEN42-SPEN11_Tx\",null,1753,1751,278.0,400.0,132.0,21.915032527541456,0.36696,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SSHI22-SSHI31_Tx\",null,1759,1760,110.0,275.0,33.0,22.49504424201028,0.5467,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SSHI22-SSHI31_Tx\",null,1759,1760,110.0,275.0,33.0,22.49504424201028,0.5467,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STAH4A-STAH11_Tx\",null,1762,1761,274.0,400.0,132.0,22.527412361059138,0.29044,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STAH4B-STAH11_Tx\",null,1763,1761,271.0,400.0,132.0,21.2726931987137,0.28455,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STAL21-STAL11_Tx\",null,1765,1764,280.0,275.0,132.0,22.633996182733622,0.2688,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STAL21-STAL11_Tx\",null,1765,1764,279.0,275.0,132.0,22.448130731686767,0.34038,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STAL21-STAL11_Tx\",null,1765,1764,198.0,275.0,132.0,16.516549991133132,0.33264,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STAL21-STAL11_Tx\",null,1765,1764,189.0,275.0,132.0,15.275646583451058,0.36855,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STAL4A-STAL21_Tx-Interbus\",null,1766,1765,1117.0,400.0,275.0,17.97331098054557,0.16755,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STAY41-STYC11_Tx\",null,1768,1816,266.0,400.0,132.0,21.076960812052576,0.27398,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STAY41-STYC12_Tx\",null,1768,1817,271.0,400.0,132.0,21.2726931987137,0.28455,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STEW21-STEN11_Tx\",null,1773,1771,179.0,275.0,132.0,15.081668767858549,0.16647,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STEW21-STEN11_Tx\",null,1773,1771,138.0,275.0,132.0,16.100119579841639,0.45954,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STEW21-STEN11_Tx\",null,1773,1771,137.0,275.0,132.0,15.98345204665438,0.45621,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STEW21-STES11_Tx\",null,1773,1772,274.0,275.0,132.0,22.051313852167631,0.33428,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STEW21-STES11_Tx\",null,1773,1772,137.0,275.0,132.0,15.98345204665438,0.45621,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STEW21-STES11_Tx\",null,1773,1772,137.0,275.0,132.0,15.98345204665438,0.45621,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STEW41-STEW21_Tx-Interbus\",null,1774,1773,1172.0,400.0,275.0,18.283654519991348,0.12892,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STEW41-STEW21_Tx-Interbus\",null,1774,1773,1165.0,400.0,275.0,18.1744518052815,0.12815,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STOB41-STOB11_Tx\",null,1789,1788,274.0,400.0,132.0,21.538358348620722,0.29044,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STOB41-STOB11_Tx\",null,1789,1788,271.0,400.0,132.0,21.302536906847504,0.28726,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SUND41-SUND11_Tx\",null,1820,1818,278.0,400.0,132.0,21.892703159692267,0.3614,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SUND41-SUND11_Tx\",null,1820,1818,252.0,400.0,132.0,20.781712741003805,0.42336,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SUND41-SUND31_Tx\",null,1820,1819,150.0,400.0,33.0,22.821694777119422,0.3165,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SUND42-SUND11_Tx\",null,1821,1818,250.0,400.0,132.0,20.616778512900602,0.42,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SWAN22-SWAN11_Tx\",null,1825,1822,211.0,275.0,132.0,14.042909984935458,0.37769,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SWAN22-SWAN11_Tx\",null,1825,1822,211.0,275.0,132.0,17.382681495557584,0.40512,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SWAN41-SWAN11_Tx\",null,1826,1822,256.0,400.0,132.0,20.149948478346044,0.3328,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SWAN41-SWAN12_Tx\",null,1826,1823,256.0,400.0,132.0,20.149948478346044,0.3328,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SWAN41-SWAN21_Tx-Interbus\",null,1826,1824,1210.0,400.0,275.0,19.070843741166776,0.2178,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SWAN4A-SWAN22_Tx-Interbus\",null,1828,1825,851.0,400.0,275.0,13.608352149048026,0.15318,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SWAN4B-SWAN12_Tx\",null,1829,1823,263.0,400.0,132.0,20.916597674060188,0.34453,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TAUN41-TAUN11_Tx\",null,1838,1837,274.0,400.0,132.0,22.412306635007479,0.2877,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TAUN42-TAUN11_Tx\",null,1839,1837,279.0,400.0,132.0,22.449245882169404,0.40734,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TEMP21-TEMP31_Tx\",null,1851,1853,76.0,275.0,33.0,20.20568584029753,0.53808,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TEMP22-TEMP31_Tx\",null,1852,1853,76.0,275.0,33.0,20.20568584029753,0.53808,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"THOM21-THOM61_Tx\",null,1854,1858,122.0,275.0,66.0,19.773652587319319,0.48678,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"THOM41-THOM21_Tx-Interbus\",null,1856,1854,879.0,400.0,275.0,13.827678605933825,0.16701,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"THOM41-THOM21_Tx-Interbus\",null,1856,1854,879.0,400.0,275.0,14.187942240226382,0.15822,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"THOM42-THOM2A_Tx-Interbus\",null,1857,1855,1100.0,400.0,275.0,17.53458311451972,0.143,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"THOM42-THOM61_Tx\",null,1857,1858,180.0,400.0,66.0,23.720912280095806,0.3312,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"THUR21-THUR61_Tx\",null,1862,1864,209.0,275.0,66.0,21.582467449244536,0.47861,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"THUR21-THUR61_Tx\",null,1862,1864,209.0,275.0,66.0,21.582467449244536,0.47861,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"THUR21-THUR61_Tx\",null,1862,1864,200.0,275.0,66.0,21.688665150257634,0.34,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TILB21-TILB11_Tx\",null,1872,1868,240.0,275.0,132.0,19.099671821264366,0.3312,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TILB21-TILB12_Tx\",null,1872,1869,240.0,275.0,132.0,19.429482339990432,0.24,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TILB41-TILB13_Tx\",null,1873,1870,240.0,400.0,132.0,19.679063538695125,0.24,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TILB41-TILB14_Tx\",null,1873,1871,278.0,400.0,132.0,21.881584675703909,0.3614,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TILB4A-TILB21_Tx-Interbus\",null,1875,1872,829.0,400.0,275.0,18.199276620319278,0.31502,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TILB4B-TILB21_Tx-Interbus\",null,1876,1872,1102.0,400.0,275.0,17.53331869812444,0.13224,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TINP21-TINP31_Tx\",null,1878,1880,111.0,275.0,33.0,22.310597193378758,0.52836,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TINP21-TINP32_Tx\",null,1878,1881,135.0,275.0,33.0,31.836977900312711,0.40905,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TINP22-TINP31_Tx\",null,1879,1880,111.0,275.0,33.0,22.310597193378758,0.52836,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TINP22-TINP32_Tx\",null,1879,1881,120.0,275.0,33.0,28.299535911389075,0.3636,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TODP21-TODP61_Tx\",null,1886,1887,139.0,275.0,66.0,22.956790324368082,0.54627,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TODP21-TODP61_Tx\",null,1886,1887,101.0,275.0,66.0,16.80300890457718,0.39693,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TOTT21-TOTT11_Tx\",null,1900,1898,265.0,275.0,132.0,22.911721922740767,0.33655,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TOTT22-TOTT11_Tx\",null,1901,1898,265.0,275.0,132.0,22.911721922740767,0.33655,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TOTT23-TOTT12_Tx\",null,1902,1899,265.0,275.0,132.0,22.084341458655722,0.44785,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TOTT24-TOTT12_Tx\",null,1903,1899,198.0,275.0,132.0,16.566491626967974,0.35442,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TRAW21-TRAW11_Tx\",null,1907,1906,176.0,275.0,132.0,14.426033654528883,0.176,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TRAW21-TRAW11_Tx\",null,1907,1906,150.0,275.0,132.0,12.656285444394813,0.141,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TRAW41-TRAW21_Tx-Interbus\",null,1908,1907,966.0,400.0,275.0,16.190647027280903,0.12558,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TRAW41-TRAW21_Tx-Interbus\",null,1908,1907,888.0,400.0,275.0,14.821893135116042,0.18648,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TREM21-TREM31_Tx\",null,1909,1910,116.0,275.0,33.0,20.764017237981669,0.53824,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TREM21-TREM31_Tx\",null,1909,1910,115.0,275.0,33.0,23.919373297078671,0.68195,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TYNE21-TYNE11_Tx\",null,1923,1922,279.0,275.0,132.0,22.448130731686767,0.34038,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TYNE21-TYNE11_Tx\",null,1923,1922,267.0,275.0,132.0,23.053184176442958,0.37647,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TYNE21-TYNE51_Tx\",null,1923,1925,44.0,275.0,11.0,23.391831702609355,0.54164,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TYNE2A-TYNE51_Tx\",null,1924,1925,44.0,275.0,11.0,23.391831702609355,0.54164,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"UPPB21-UPPB31_Tx\",null,1927,1929,113.0,275.0,33.0,20.227016792171799,0.52432,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"UPPB21-UPPB31_Tx\",null,1927,1929,113.0,275.0,33.0,20.295106091789716,0.57743,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"UPPB22-UPPB11_Tx\",null,1928,1926,262.0,275.0,132.0,22.116910441424682,0.25676,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"UPPB22-UPPB11_Tx\",null,1928,1926,222.0,275.0,132.0,18.775774911496995,0.21534,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"USKM21-ALST31_Tx\",null,1932,27,116.0,275.0,33.0,21.147054460345064,0.59508,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"USKM21-ALST32_Tx\",null,1932,28,116.0,275.0,33.0,20.833914218120416,0.59276,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"USKM21-USKM11_Tx\",null,1932,1930,263.0,275.0,132.0,21.166042128175501,0.32086,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"USKM21-USKM11_Tx\",null,1932,1930,279.0,275.0,132.0,22.704497168961925,0.32085,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"USKM21-USKM12_Tx\",null,1932,1931,263.0,275.0,132.0,21.402447152103893,0.30245,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WALH41-PORH11_Tx\",null,1946,1556,253.0,400.0,132.0,21.042090307650049,0.33143,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WALH41-PORH11_Tx\",null,1946,1556,275.0,400.0,132.0,21.790091065091946,0.28325,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WALH41-PORH11_Tx\",null,1946,1556,278.0,400.0,132.0,22.298852744022504,0.38086,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WALH41-PORH11_Tx\",null,1946,1556,274.0,400.0,132.0,21.538285149045642,0.28496,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WALP41-WALP11_Tx\",null,1949,1947,274.0,400.0,132.0,21.538358348620722,0.29044,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WALP41-WALP11_Tx\",null,1949,1947,278.0,400.0,132.0,22.065039856895798,0.3614,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WALP41-WALP11_Tx\",null,1949,1947,275.0,400.0,132.0,22.787533798658426,0.41525,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WALP41-WALP11_Tx\",null,1949,1947,275.0,400.0,132.0,22.273955654530702,0.4455,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WALP41-WALP11_Tx\",null,1949,1947,274.0,400.0,132.0,21.686982299112067,0.48224,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WARL21-WARL11_Tx\",null,1959,1957,278.0,275.0,132.0,24.035693186875225,0.35306,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WARL21-WARL11_Tx\",null,1959,1957,278.0,275.0,132.0,24.035693186875225,0.35306,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WARL21-WARL11_Tx\",null,1959,1957,264.0,275.0,132.0,22.825262594730425,0.33528,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WASF2A-WASF1A_Tx\",null,1962,1960,207.0,275.0,132.0,16.50293904412484,0.40779,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WASF2B-WASF1B_Tx\",null,1963,1961,207.0,275.0,132.0,16.50293904412484,0.40779,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WATS21-WATS11_Tx\",null,1966,1964,279.0,275.0,132.0,24.064313977738905,0.40176,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WATS21-WATS12_Tx\",null,1966,1965,127.0,275.0,132.0,14.149985565027972,0.45339,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WATS21-WATS12_Tx\",null,1966,1965,126.0,275.0,132.0,14.038568355854524,0.44982,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WATS22-WATS11_Tx\",null,1967,1964,266.0,275.0,132.0,22.442805896883748,0.36974,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WATS22-WATS11_Tx\",null,1967,1964,189.0,275.0,132.0,15.277400303798418,0.36288,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WBOL21-WBOL61_Tx\",null,1968,1969,180.0,275.0,66.0,19.709274479797578,0.3366,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WBOL21-WBOL61_Tx\",null,1968,1969,134.0,275.0,66.0,22.164662576705293,0.63516,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WBOL21-WBOL61_Tx\",null,1968,1969,127.0,275.0,66.0,21.240952933260786,0.47371,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WBOL21-WBOL61_Tx\",null,1968,1969,127.0,275.0,66.0,21.240952933260786,0.47371,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WBUR41-WBUR11_Tx\",null,1972,1970,274.0,400.0,132.0,22.527412361059138,0.29044,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WBUR42-WBUR11_Tx\",null,1973,1970,263.0,400.0,132.0,22.791027347326842,0.30771,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WBUR42-WBUR12_Tx\",null,1973,1971,265.0,400.0,132.0,22.964343144644914,0.31005,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WHAM41-WHAM11_Tx\",null,1986,1984,263.0,400.0,132.0,20.931431776151868,0.28141,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WHAM41-WHAM11_Tx\",null,1986,1984,264.0,400.0,132.0,20.950269043274833,0.27984,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WHAM41-WHAM12_Tx\",null,1986,1985,263.0,400.0,132.0,20.870911963565462,0.27878,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WHGA21-WHGA11_Tx\",null,1990,1989,279.0,275.0,132.0,22.586773220238879,0.279,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WHGA21-WHGA11_Tx\",null,1990,1989,279.0,275.0,132.0,22.595151022228198,0.45198,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WHGA21-WHGA11_Tx\",null,1990,1989,279.0,275.0,132.0,22.595151022228198,0.45198,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WHSO21-WHSO31_Tx\",null,1997,2001,100.0,275.0,33.0,14.359865772353166,0.444,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WHSO21-WHSO31_Tx\",null,1997,2001,100.0,275.0,33.0,14.359865772353166,0.444,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WHSO21-WHSO32_Tx\",null,1997,2002,100.0,275.0,33.0,14.319884950655155,0.444,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WHSO22-WHSO32_Tx\",null,1998,2002,100.0,275.0,33.0,14.359865772353166,0.444,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WHSO41-WHSO22_Tx-Interbus\",null,2003,1998,886.0,400.0,275.0,14.300929266030232,0.15948,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WIBA21-WIBA31_Tx\",null,2010,2011,114.0,275.0,33.0,29.639939711477144,0.68514,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WIBA21-WIBA31_Tx\",null,2010,2011,114.0,275.0,33.0,29.639939711477144,0.68514,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WIEN2A-WIEN11_Tx\",null,2013,2012,240.0,275.0,132.0,19.48947777648236,0.24,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WIEN2B-WIEN11_Tx\",null,2014,2012,279.0,275.0,132.0,22.504596232667673,0.38223,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WILE41-WILL11_Tx\",null,2015,2016,253.0,400.0,132.0,20.80085885893417,0.26818,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WILE41-WILL11_Tx\",null,2015,2016,271.0,400.0,132.0,21.2726931987137,0.28455,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WILE41-WILL11_Tx\",null,2015,2016,269.0,400.0,132.0,21.173188049512053,0.3497,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WILE41-WILL12_Tx\",null,2015,2017,278.0,400.0,132.0,23.203646828246637,0.28634,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WILT2A-GRST61_Tx\",null,2018,881,207.0,275.0,66.0,25.771470155404405,0.65205,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WILT2B-GRST61_Tx\",null,2019,881,207.0,275.0,66.0,25.771470155404405,0.65205,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WILT2C-GRST61_Tx\",null,2020,881,198.0,275.0,66.0,21.479824465763215,0.45144,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WILT2D-GRST61_Tx\",null,2021,881,206.0,275.0,66.0,25.619286548083263,0.61182,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WIMB41-WIMB11_Tx\",null,2025,2022,240.0,400.0,132.0,18.610020629757507,0.324,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WIMB41-WIMB11_Tx\",null,2025,2022,240.0,400.0,132.0,18.890576698449412,0.312,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WIMB41-WIMB11_Tx\",null,2025,2022,240.0,400.0,132.0,18.610104816470002,0.3288,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WIMB41-WIMB11_Tx\",null,2025,2022,240.0,400.0,132.0,18.890576698449412,0.312,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WIMB41-WIMB11_Tx\",null,2025,2022,240.0,400.0,132.0,18.890576698449412,0.312,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WIMB41-WIMB11_Tx\",null,2025,2022,240.0,400.0,132.0,18.890576698449412,0.312,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WIMB41-WIMB21_Tx-Interbus\",null,2025,2023,950.0,400.0,275.0,25.251645119674873,0.1805,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WIMB41-WIMB21_Tx-Interbus\",null,2025,2023,950.0,400.0,275.0,25.251645119674873,0.1805,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WISD21-WISD11_Tx\",null,2030,2029,240.0,275.0,132.0,19.429482339990432,0.24,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WISD21-WISD11_Tx\",null,2030,2029,240.0,275.0,132.0,20.079640554551766,0.2232,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WISD21-WISD11_Tx\",null,2030,2029,257.0,275.0,132.0,20.505382094664803,0.42919,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WISD21-WISD11_Tx\",null,2030,2029,240.0,275.0,132.0,19.14899495221616,0.4008,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WISD41-WISD21_Tx-Interbus\",null,2032,2030,949.0,400.0,275.0,24.779046040721589,0.18031,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WISD42-WISD21_Tx-Interbus\",null,2033,2030,949.0,400.0,275.0,24.693638309825872,0.18031,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WMEL21-WMEL11_Tx\",null,2058,2056,130.0,275.0,132.0,17.550121814392057,0.3757,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WMEL21-WMEL11_Tx\",null,2058,2056,130.0,275.0,132.0,17.528110912474283,0.3796,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WMEL21-WMEL11_Tx\",null,2058,2056,129.0,275.0,132.0,15.802609517987845,0.29154,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WMEL21-WMEL11_Tx\",null,2058,2056,129.0,275.0,132.0,15.802609517987845,0.29154,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WMEL21-WMEL12_Tx\",null,2058,2057,199.0,275.0,132.0,16.36247679980632,0.29651,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WMEL21-WMEL12_Tx\",null,2058,2057,199.0,275.0,132.0,16.36247679980632,0.29651,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WMEL21-WMEL12_Tx\",null,2058,2057,197.0,275.0,132.0,16.229328220970824,0.37824,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WTHU4A-WTHU31_Tx\",null,2067,2066,100.0,400.0,33.0,31.250326654292749,0.52,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WTHU4B-WTHU31_Tx\",null,2068,2066,100.0,400.0,33.0,31.250326654292749,0.52,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WWEY21-WWEY11_Tx\",null,2075,2073,280.0,275.0,132.0,22.64558193379009,0.2996,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WWEY21-WWEY12_Tx\",null,2075,2074,250.0,275.0,132.0,21.15531331013559,0.345,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WWEY22-WWEY11_Tx\",null,2076,2073,240.0,275.0,132.0,19.520705069233536,0.2424,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WWEY22-WWEY12_Tx\",null,2076,2074,240.0,275.0,132.0,20.280304613096913,0.3312,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WWEY4A-WWEY21_Tx-Interbus\",null,2078,2075,750.0,400.0,275.0,12.098171866030008,0.1275,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WWEY4A-WWEY22_Tx-Interbus\",null,2078,2076,1100.0,400.0,275.0,17.755104054890808,0.198,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WWEY4B-WWEY21_Tx-Interbus\",null,2079,2075,845.0,400.0,275.0,13.51240607044134,0.1521,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WWEY4B-WWEY2A_Tx-Interbus\",null,2079,2077,845.0,400.0,275.0,13.51240607044134,0.1521,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WYLF41-WYLF11_Tx\",null,2081,2080,276.0,400.0,132.0,22.870397557926271,0.41676,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WYLF41-WYLF11_Tx\",null,2081,2080,269.0,400.0,132.0,22.563456065456819,0.33087,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WYMO41-WYMO11_Tx\",null,2084,2082,273.0,400.0,132.0,22.621806280122723,0.41223,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WYMO41-WYMO11_Tx\",null,2084,2082,273.0,400.0,132.0,21.488030994486213,0.3549,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"ERRO1A-ERRO3-_Tx\",null,677,680,90.0,132.0,33.0,22.49981888327104,0.5247,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2026.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"ERRO1A-ERRO3-_Tx\",null,677,680,90.0,132.0,33.0,22.49981888327104,0.5247,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2026.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"GREM1J-GREM31_Tx\",null,857,860,90.0,132.0,33.0,22.49981888327104,0.5247,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2026.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"GREM1K-GREM31_Tx\",null,858,860,90.0,132.0,33.0,22.49981888327104,0.5247,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2026.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"ABED11-ABED31_Tx\",null,2,3,60.0,132.0,33.0,14.999828219016377,0.5484,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"AIGN11-AIGN51_Tx\",null,17,18,36.0,132.0,11.0,16.173147525203621,0.63288,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"ANSN2--ANSN3-_Tx\",null,35,36,120.0,275.0,33.0,21.600375063410358,0.4728,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"ARBR1Q-ARBR3-_Tx\",null,38,40,120.0,132.0,33.0,30.000593586127589,0.5016,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"ARBR1R-ARBR3-_Tx\",null,39,40,120.0,132.0,33.0,30.000593586127589,0.5016,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"BEAU21-BEAU11_Tx\",null,84,81,360.0,275.0,132.0,19.199094653654896,0.5364,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"BEAU21-BEAU11_Tx\",null,84,81,360.0,275.0,132.0,19.199094653654896,0.5364,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"BEAU21-BEAU11_Tx\",null,84,81,360.0,275.0,132.0,19.199094653654896,0.5364,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"BEIB11-BEIB31_Tx\",null,96,97,90.0,132.0,33.0,16.200207248674317,0.3069,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"BLHI21-BLHI11_Tx\",null,141,140,360.0,275.0,132.0,19.199094653654896,0.5364,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CHLS11-CHLS31_Tx\",null,310,311,120.0,132.0,33.0,21.599568429021914,0.2916,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CLOI11-CLOI31_Tx\",null,347,348,150.0,132.0,33.0,12.000158436454079,0.1995,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CONN2Q-CONN11_Tx\",null,395,393,480.0,275.0,132.0,19.201200562464837,0.48,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CRAS2--CRAS3-_Tx\",null,436,437,120.0,275.0,33.0,21.600375063410358,0.4728,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CRDH21-CRDH11_Tx\",null,442,441,480.0,275.0,132.0,19.201200562464837,0.48,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CRDH21-CRDH11_Tx\",null,442,441,480.0,275.0,132.0,19.201200562464837,0.48,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CRMU21-CRMU31_Tx\",null,455,456,120.0,275.0,33.0,21.600375063410358,0.4728,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CRMU21-CRMU31_Tx\",null,455,456,120.0,275.0,33.0,21.600375063410358,0.4728,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CRSN21-CRSN11_Tx\",null,462,461,480.0,275.0,132.0,19.201200562464837,0.48,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CRSN21-CRSN11_Tx\",null,462,461,480.0,275.0,132.0,19.201200562464837,0.48,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"FARI2J-FARI1J_Tx\",null,705,703,240.0,275.0,132.0,19.19893872066891,0.648,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"FARI2K-FARI1K_Tx\",null,706,704,240.0,275.0,132.0,19.19893872066891,0.648,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"FETT41-FETT1-_Tx\",null,741,738,480.0,400.0,132.0,19.000673133339252,0.5184,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"FINS11-FINS31_Tx\",null,757,759,120.0,132.0,33.0,30.000593586127589,0.5016,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"FINS11-FINS31_Tx\",null,757,759,120.0,132.0,33.0,30.000593586127589,0.5016,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"FINS21-FINS11_Tx\",null,758,757,360.0,275.0,132.0,20.99939741992613,0.1584,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"FRAS1Q-FRAS3-_Tx\",null,772,774,60.0,132.0,33.0,14.999828219016377,0.5484,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"FRAS1R-FRAS3-_Tx\",null,773,774,60.0,132.0,33.0,14.999828219016377,0.5484,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"HICL11-HICL31_Tx\",null,951,952,60.0,132.0,33.0,14.999828219016377,0.5484,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"KINT11-KINT3-_Tx\",null,1128,1133,120.0,132.0,33.0,30.000593586127589,0.5016,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"KINT21-KINT11_Tx\",null,1129,1128,240.0,275.0,132.0,19.19893872066891,0.648,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"KINT2A-KINT11_Tx\",null,1130,1128,240.0,275.0,132.0,19.19893872066891,0.648,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"KINT2B-KINT11_Tx\",null,1131,1128,240.0,275.0,132.0,19.19893872066891,0.648,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"LAIS11-LAIS31_Tx\",null,1170,1172,60.0,132.0,33.0,14.999828219016377,0.5484,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"LOYE1--LOYE5J_Tx\",null,1252,1253,36.0,132.0,11.0,13.980130318877576,0.34308,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"LOYE1--LOYE5K_Tx\",null,1252,1254,36.0,132.0,11.0,13.959994112376982,0.3438,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"SFIL1Q-SFIL5-_Tx\",null,1691,1692,36.0,132.0,11.0,13.869959351634741,0.34128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"STWO11-STWO31_Tx\",null,1814,1815,90.0,132.0,33.0,16.200207248674317,0.3069,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"TEAS1--TEAS31_Tx\",null,1846,1847,120.0,132.0,33.0,30.000593586127589,0.5016,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"ACHE11-ACHE31_Tx\",null,14,15,120.0,132.0,33.0,21.599568429021914,0.2916,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"BANN41-BANN21_Tx-Interbus\",null,70,69,1200.0,400.0,275.0,19.205414236615674,0.456,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"BANN41-BANN21_Tx-Interbus\",null,70,69,1200.0,400.0,275.0,19.205414236615674,0.456,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"BERB2R-BERB3A_Tx\",null,107,109,120.0,275.0,33.0,21.600375063410358,0.4728,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"BING41-BING11_Tx\",null,124,123,480.0,400.0,132.0,19.000673133339252,0.5184,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"BING41-BING11_Tx\",null,124,123,480.0,400.0,132.0,19.000673133339252,0.5184,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"BLEX1--BLEX3-_Tx\",null,136,137,120.0,132.0,33.0,21.599568429021914,0.2916,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"BLGH11-BLGH31_Tx\",null,138,139,90.0,132.0,33.0,22.49981888327104,0.5247,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"BOAG1Q-BOAG3-_Tx\",null,158,160,120.0,132.0,33.0,29.670050475184567,0.2724,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"BOAG1R-BOAG3-_Tx\",null,159,160,120.0,132.0,33.0,29.670050475184567,0.2724,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"BRCW11-BRCW3-_Tx\",null,187,188,120.0,132.0,33.0,30.000593586127589,0.5016,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"BRCW11-BRCW3-_Tx\",null,187,188,120.0,132.0,33.0,30.000593586127589,0.5016,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"BROA11-BROA3A_Tx\",null,222,225,45.0,132.0,33.0,11.3001524363612,0.53775,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CAAI41-CAAI11_Tx\",null,259,258,480.0,400.0,132.0,19.000673133339252,0.5184,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CAAI41-CAAI11_Tx\",null,259,258,480.0,400.0,132.0,19.000673133339252,0.5184,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CASS1Q-CASS3-_Tx\",null,282,283,120.0,132.0,33.0,30.000593586127589,0.5016,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"CLAT1--CLAT3-_Tx\",null,332,333,120.0,132.0,33.0,30.000593586127589,0.5016,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CLGO11-CLGO3A_Tx\",null,341,344,120.0,132.0,33.0,21.599568429021914,0.2916,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CLGO11-CLGO3B_Tx\",null,341,345,120.0,132.0,33.0,21.599568429021914,0.2916,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CLGO11-CLGO3C_Tx\",null,341,346,120.0,132.0,33.0,21.599568429021914,0.2916,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CLGO2J-CLGO11_Tx\",null,342,341,360.0,275.0,132.0,19.199094653654896,0.5364,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CLGO2K-CLGO11_Tx\",null,343,341,360.0,275.0,132.0,19.199094653654896,0.5364,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CMBS41-CMBS11_Tx\",null,369,368,480.0,400.0,132.0,19.000673133339252,0.5184,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CMBS41-CMBS11_Tx\",null,369,368,480.0,400.0,132.0,19.000673133339252,0.5184,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CULL1--CULL5-_Tx\",null,485,487,36.0,132.0,11.0,13.545831844755789,0.5436,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"DEAW1--DEAW5-_Tx\",null,513,514,45.0,132.0,11.0,11.304194983390016,0.45585,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"DELL11-DELL31_Tx\",null,521,522,60.0,132.0,33.0,14.999828219016377,0.5484,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"EDIN11-EDIN3A_Tx\",null,626,629,60.0,132.0,33.0,10.799686478782613,0.462,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"EDIN11-EDIN3B_Tx\",null,626,630,120.0,132.0,33.0,21.599568429021914,0.2916,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"ELCH11-ELCH31_Tx\",null,645,646,120.0,132.0,33.0,21.599568429021914,0.2916,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"ELCH11-ELCH31_Tx\",null,645,646,120.0,132.0,33.0,21.599568429021914,0.2916,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"EMMO41-EMMO21_Tx-Interbus\",null,671,670,1200.0,400.0,275.0,19.205414236615674,0.456,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"EMMO41-EMMO21_Tx-Interbus\",null,671,670,1200.0,400.0,275.0,19.205414236615674,0.456,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"EMMO41-EMMO21_Tx-Interbus\",null,671,670,1200.0,400.0,275.0,19.205414236615674,0.456,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"FASN1A-FASN31_Tx\",null,710,712,120.0,132.0,33.0,30.000593586127589,0.5016,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"FASN1B-FASN31_Tx\",null,711,712,120.0,132.0,33.0,30.000593586127589,0.5016,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"FAUG41-FAUG11_Tx\",null,718,713,240.0,400.0,132.0,19.199670747176889,0.5136,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"FAUG41-FAUG11_Tx\",null,718,713,240.0,400.0,132.0,19.199670747176889,0.5136,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"FETT41-FETT11_Tx\",null,741,739,480.0,400.0,132.0,19.000673133339252,0.5184,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"GARV11-GARV31_Tx\",null,802,803,120.0,132.0,33.0,21.599568429021914,0.2916,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"GARV11-GARV31_Tx\",null,802,803,120.0,132.0,33.0,21.599568429021914,0.2916,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"GLDY11-GLDY31_Tx\",null,819,820,180.0,132.0,33.0,13.064400496004401,1.2996,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"GLUE1--GLUE3-_Tx\",null,843,844,90.0,132.0,33.0,22.49981888327104,0.5247,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"GLUE1--GLUE3-_Tx\",null,843,844,90.0,132.0,33.0,22.49981888327104,0.5247,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"GLUE1--GLUE3-_Tx\",null,843,844,90.0,132.0,33.0,22.49981888327104,0.5247,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"HARI1--HARI3-_Tx\",null,911,912,60.0,132.0,33.0,10.799932166453637,0.4086,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"HEBW11-HEBW31_Tx\",null,938,939,120.0,132.0,33.0,21.599568429021914,0.2916,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"HEBW11-HEBW31_Tx\",null,938,939,120.0,132.0,33.0,21.599568429021914,0.2916,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"HEST11-HEST31_Tx\",null,946,947,45.0,132.0,33.0,11.3001524363612,0.53775,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"HOME11-HOME31_Tx\",null,965,966,60.0,132.0,33.0,10.799686478782613,0.462,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"KINA41-KINA1A_Tx\",null,1119,1117,240.0,400.0,132.0,19.399119831579991,0.3,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"KINA41-KINA1B_Tx\",null,1119,1118,240.0,400.0,132.0,19.399119831579991,0.3,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"KION11-KION51_Tx\",null,1137,1138,36.0,132.0,11.0,16.364111313285544,0.6408,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"KRKN11-KRKN31_Tx\",null,1154,1155,90.0,132.0,33.0,16.200207248674317,0.3069,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"LAFD11-LAFD31_Tx\",null,1165,1166,90.0,132.0,33.0,22.49981888327104,0.5247,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"LEWI41-LEWI11_Tx\",null,1202,1201,360.0,400.0,132.0,24.40012811113909,0.378,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"LEWI41-LEWI11_Tx\",null,1202,1201,360.0,400.0,132.0,24.40012811113909,0.378,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"LEWI41-LEWI11_Tx\",null,1202,1201,360.0,400.0,132.0,24.40012811113909,0.378,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"LOCA21-LOCA5D_Tx\",null,1228,1229,215.0,275.0,11.0,14.803660404102764,0.301,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"LOCA21-LOCA5E_Tx\",null,1228,1230,215.0,275.0,11.0,14.803660404102764,0.301,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"LOCA21-LOCA5F_Tx\",null,1228,1231,215.0,275.0,11.0,14.803660404102764,0.301,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"LOCL41-LOCL11_Tx\",null,1238,1237,480.0,400.0,132.0,19.000673133339252,0.5184,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"LOCL41-LOCL11_Tx\",null,1238,1237,480.0,400.0,132.0,19.000673133339252,0.5184,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"LOSD41-LOSD11_Tx\",null,1247,1246,480.0,400.0,132.0,19.000673133339252,0.5184,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"LOSD41-LOSD11_Tx\",null,1247,1246,480.0,400.0,132.0,19.000673133339252,0.5184,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"LUNA1Q-LUNA3-_Tx\",null,1261,1263,120.0,132.0,33.0,30.000593586127589,0.5016,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"LUNA1R-LUNA3-_Tx\",null,1262,1263,120.0,132.0,33.0,30.000593586127589,0.5016,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"MEYG11-MEYG31_Tx\",null,1309,1310,60.0,132.0,33.0,12.000217948020776,0.4386,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"MEYG11-MEYG31_Tx\",null,1309,1310,209.0,132.0,33.0,12.000402541956666,0.20273,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"MEYG11-MEYG31_Tx\",null,1309,1310,60.0,132.0,33.0,11.999802493374632,0.5712,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"MSHL11-MSHL31_Tx\",null,1362,1363,90.0,132.0,33.0,16.20021779853592,0.4266,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"MUAI11-MUAI31_Tx\",null,1364,1365,120.0,132.0,33.0,21.599568429021914,0.2916,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"MUAI11-MUAI31_Tx\",null,1364,1365,120.0,132.0,33.0,21.599568429021914,0.2916,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"OURA1--OURA3-_Tx\",null,1477,1478,120.0,132.0,33.0,21.599568429021914,0.2916,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"STOR1Q-STOR31_Tx\",null,1792,1794,120.0,132.0,33.0,30.000593586127589,0.5016,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"STOR1R-STOR31_Tx\",null,1793,1794,120.0,132.0,33.0,30.000593586127589,0.5016,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"STSO11-STSO31_Tx\",null,1810,1811,120.0,132.0,33.0,21.599568429021914,0.2916,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"STSO11-STSO31_Tx\",null,1810,1811,120.0,132.0,33.0,21.599568429021914,0.2916,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"TNGF11-TNGF31_Tx\",null,1882,1883,120.0,132.0,33.0,21.599568429021914,0.2916,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"TOSY11-TOSY31_Tx\",null,1896,1897,90.0,132.0,33.0,16.200207248674317,0.3069,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"WIOW1Q-WIOW3-_Tx\",null,2026,2028,120.0,132.0,33.0,30.000593586127589,0.5016,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"WIOW1R-WIOW3-_Tx\",null,2027,2028,120.0,132.0,33.0,30.000593586127589,0.5016,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2a\",\"2030.0\",\"Change\",\"SHET\",\"YNyn\",100.0,false],[\"GALA1--GALA7J_Tx\",null,786,788,10.0,132.0,25.0,5.500964363636616,0.0917,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2026.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"GALA1--GALA7K_Tx\",null,786,789,10.0,132.0,25.0,5.500964363636616,0.0917,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2026.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"GIFF2R-GIFF3B_Tx\",null,811,813,120.0,275.0,33.0,36.146942051576083,0.5472,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2026.0\",\"Change\",\"SPT\",\"YNyn\",100.0,false],[\"MAHI2--MAHI1B_Tx\",null,1278,1276,240.0,275.0,132.0,20.839064424296982,0.3072,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2026.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"AREX1--AREX3-_Tx\",null,47,49,90.0,132.0,33.0,15.639924917019263,0.2754,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"COBA4--COBA3-_Tx\",null,381,380,120.0,400.0,33.0,13.999713482782426,0.2856,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"COCK4Q-MEAC1-_Tx\",null,384,1296,360.0,400.0,132.0,33.79920502733755,0.4032,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"COYL1--COYL3-_Tx\",null,425,427,60.0,132.0,33.0,8.680086610166976,0.246,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Change\",\"SPT\",\"YNyn\",100.0,false],[\"CROO1Q-CROO3J_Tx\",null,457,459,60.0,132.0,33.0,15.266753678500221,0.2178,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Change\",\"SPT\",\"YNyn\",100.0,false],[\"CROO1R-CROO3J_Tx\",null,458,459,60.0,132.0,33.0,15.266753678500221,0.2178,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Change\",\"SPT\",\"YNyn\",100.0,false],[\"DAER1--DAER3-_Tx\",null,502,503,120.0,132.0,33.0,17.049956795253177,0.2304,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"DEBS2--DEBS3A_Tx\",null,515,516,120.0,275.0,33.0,15.040092084824479,0.2256,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"DEBS2--DEBS3B_Tx\",null,515,517,120.0,275.0,33.0,15.040092084824479,0.2256,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"DEBS2--DEBS3C_Tx\",null,515,518,120.0,275.0,33.0,15.040092084824479,0.2256,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"DEBS2--DEBS3D_Tx\",null,515,519,120.0,275.0,33.0,15.040092084824479,0.2256,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"DEBS2--DEBS3E_Tx\",null,515,520,120.0,275.0,33.0,15.040092084824479,0.2256,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"DEVM1--DEVM3-_Tx\",null,529,530,60.0,132.0,33.0,10.466857746238841,0.1488,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Change\",\"SPT\",\"YNyn\",100.0,false],[\"ECCL4A-ECCL0B_Tx\",null,619,615,300.0,400.0,6.6,19.672652744355552,0.255,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"ECCL4B-ECCL0D_Tx\",null,620,616,300.0,400.0,6.6,19.672652744355552,0.255,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"HLND1--HLND3-_Tx\",null,961,962,90.0,132.0,33.0,15.279638006510496,0.2556,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"HORI1--HORI3A_Tx\",null,967,968,90.0,132.0,33.0,15.279638006510496,0.2556,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"HORI1--HORI3B_Tx\",null,967,969,60.0,132.0,33.0,14.510071030839237,0.2784,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"HUNE4--HUNE1-_Tx\",null,976,975,360.0,400.0,132.0,33.651615576075983,0.4032,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"HUNE4--HUNE1-_Tx\",null,976,975,360.0,400.0,132.0,34.101626455053427,0.4068,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"KINN4--KINN2A_Tx-Interbus\",null,1125,1123,1100.0,400.0,275.0,18.106751806991774,0.165,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"KINN4--KINN2B_Tx-Interbus\",null,1125,1124,1100.0,400.0,275.0,18.106751806991774,0.165,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"LORG1--LORG3-_Tx\",null,1244,1245,90.0,132.0,33.0,15.279638006510496,0.2556,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"MAHI2--MAHI1C_Tx\",null,1278,1277,240.0,275.0,132.0,20.839064424296982,0.3072,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"MOFF1--MOFF3-_Tx\",null,1330,1332,60.0,132.0,33.0,14.510071030839237,0.2784,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"MOFF4--MOFF1A_Tx\",null,1334,1331,360.0,400.0,132.0,23.179115168616768,0.3276,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"NETS1--NETS3-_Tx\",null,1405,1406,60.0,132.0,33.0,16.980121960692742,0.4986,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"REDS1A-REDS3A_Tx\",null,1601,1607,120.0,132.0,33.0,17.049956795253177,0.2304,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"REDS1Q-REDS3-_Tx\",null,1604,1606,90.0,132.0,33.0,22.900130517750334,0.3267,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"REDS1R-REDS3-_Tx\",null,1605,1606,90.0,132.0,33.0,22.900130517750334,0.3267,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"REDS4--REDS1A_Tx\",null,1608,1601,360.0,400.0,132.0,33.79920502733755,0.4032,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"REDS4--REDS1A_Tx\",null,1608,1601,360.0,400.0,132.0,33.79920502733755,0.4032,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"STOC1--STOC3-_Tx\",null,1790,1791,120.0,132.0,33.0,17.049956795253177,0.2304,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2028.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"BANR1--BANR3-_Tx\",null,72,73,120.0,132.0,33.0,17.049956795253177,0.2304,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"BONN4--BONN1-_Tx\",null,172,169,360.0,400.0,132.0,24.40012811113909,0.378,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"BONN4--BONN1-_Tx\",null,172,169,360.0,400.0,132.0,24.40012811113909,0.378,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"CLFO1--CLFO3-_Tx\",null,339,340,120.0,132.0,33.0,17.049956795253177,0.2304,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"CLYM4--CLYM2-_Tx-Interbus\",null,359,356,1000.0,400.0,275.0,16.500681804095247,0.15,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"CLYM4--CLYM2-_Tx-Interbus\",null,359,356,1000.0,400.0,275.0,16.500681804095247,0.15,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"CONL4--CONL2Q_Tx-Interbus\",null,392,390,500.0,400.0,275.0,16.50272704737008,0.3,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"CONL4--CONL2R_Tx-Interbus\",null,392,391,500.0,400.0,275.0,16.50272704737008,0.3,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"CRCK2--CRCK3-_Tx\",null,438,439,90.0,275.0,33.0,18.000040499954437,0.2574,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"CRCK2--CRCK3A_Tx\",null,438,440,90.0,275.0,33.0,18.000040499954437,0.2574,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"CUMB2--CUMB3-_Tx\",null,488,489,90.0,275.0,33.0,18.000040499954437,0.2574,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"CUMB2--CUMB3-_Tx\",null,488,489,90.0,275.0,33.0,18.000040499954437,0.2574,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"CURR1A-CURR3-_Tx\",null,496,499,90.0,132.0,33.0,22.900130517750334,0.3267,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"CURR1B-CURR3-_Tx\",null,497,499,90.0,132.0,33.0,22.900130517750334,0.3267,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"DUMF1--DUMF3C_Tx\",null,572,575,90.0,132.0,33.0,22.900130517750334,0.3267,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"EUCH1--EUCH3-_Tx\",null,688,689,120.0,132.0,33.0,17.049956795253177,0.2304,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"FALL4--FALL1Q_Tx\",null,702,698,240.0,400.0,132.0,31.999462715489461,0.4128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"FALL4--FALL3C_Tx\",null,702,701,120.0,400.0,33.0,20.000359392770921,0.3072,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"GALN4--GALN1Q_Tx\",null,792,790,360.0,400.0,132.0,24.40012811113909,0.378,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"GALN4--GALN1R_Tx\",null,792,791,360.0,400.0,132.0,24.40012811113909,0.378,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"GHPS4--GHPS1A_Tx\",null,809,807,360.0,400.0,132.0,24.40012811113909,0.378,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"GHPS4--GHPS1A_Tx\",null,809,807,360.0,400.0,132.0,24.40012811113909,0.378,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"GHPS4--GHPS1B_Tx\",null,809,808,360.0,400.0,132.0,24.40012811113909,0.378,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"GHPS4--GHPS1B_Tx\",null,809,808,360.0,400.0,132.0,24.40012811113909,0.378,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"GNSH1--MARG3A_Tx\",null,845,1283,120.0,132.0,33.0,17.049956795253177,0.2304,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"GNSH1--MARG3B_Tx\",null,845,1284,120.0,132.0,33.0,17.049956795253177,0.2304,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"KNOK1--KNOK3-_Tx\",null,1151,1152,120.0,132.0,33.0,17.049956795253177,0.2304,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"LAMB4T-LAMB2-_Tx-Interbus\",null,1176,1175,1000.0,400.0,275.0,16.500681804095247,0.15,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"MOSM4--MOSM1A_Tx\",null,1354,1350,360.0,400.0,132.0,24.40012811113909,0.378,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"MOSM4--MOSM1B_Tx\",null,1354,1351,360.0,400.0,132.0,24.40012811113909,0.378,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"NEWL1--NEWL3A_Tx\",null,1407,1408,90.0,132.0,33.0,15.279638006510496,0.2556,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"NEWL1--NEWL3B_Tx\",null,1407,1409,90.0,132.0,33.0,15.279638006510496,0.2556,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"NLEI1--NLEI3A_Tx\",null,1425,1426,90.0,132.0,33.0,15.279638006510496,0.2556,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"NLEI1--NLEI3B_Tx\",null,1425,1427,90.0,132.0,33.0,15.279638006510496,0.2556,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"OFOA1--OFOA3-_Tx\",null,1456,1458,60.0,132.0,33.0,14.510071030839237,0.2784,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"OLDH4--OLDH1-_Tx\",null,1465,1464,360.0,400.0,132.0,33.79920502733755,0.4032,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"OLDH4--OLDH1-_Tx\",null,1465,1464,360.0,400.0,132.0,33.79920502733755,0.4032,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"QUAN1--QUAN3-_Tx\",null,1567,1568,120.0,132.0,33.0,17.049956795253177,0.2304,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"QUAN1--QUAN3A_Tx\",null,1567,1569,60.0,132.0,33.0,14.510071030839237,0.2784,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"REDS4--REDS1C_Tx\",null,1608,1602,360.0,400.0,132.0,33.79920502733755,0.4032,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"REDS4--REDS1D_Tx\",null,1608,1603,360.0,400.0,132.0,33.79920502733755,0.4032,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"SHRG1--SHRG3-_Tx\",null,1706,1708,90.0,132.0,33.0,15.279638006510496,0.2556,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"STHA2B-STHA3B_Tx\",null,1776,1778,27.0,275.0,33.0,8.133061961604621,0.12312,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"WFIE4--WFIE1A_Tx\",null,1980,1977,360.0,400.0,132.0,24.40012811113909,0.378,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"WFIE4--WFIE1B_Tx\",null,1980,1978,360.0,400.0,132.0,24.40012811113909,0.378,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"WIYH4Q-WIYH2-_Tx-Interbus\",null,2045,2043,1000.0,400.0,275.0,16.700505980358798,0.13,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2b\",\"2030.0\",\"Addition\",\"SPT\",\"YNyn\",100.0,false],[\"AMEM4A-AMEM11_Tx\",null,33,32,240.0,400.0,132.0,19.6960430218864,0.2544,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"BENR41-BENR11_Tx\",null,105,103,240.0,400.0,132.0,19.989072534762585,0.2736,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"BENR41-BENR12_Tx\",null,105,104,240.0,400.0,132.0,20.049066930907284,0.2736,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"BIGG41-BIGG11_Tx\",null,121,120,240.0,400.0,132.0,19.606417757458907,0.3552,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"BIGG41-BIGG11_Tx\",null,121,120,240.0,400.0,132.0,19.606417757458907,0.3552,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"BRAW21-BRAW31_Tx\",null,184,185,120.0,275.0,33.0,13.986700111177047,0.3468,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"BRIN41-BRIN22_Tx-Interbus\",null,211,210,1100.0,400.0,275.0,17.53458311451972,0.143,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Change\",\"NGET\",\"YNyn\",100.0,false],[\"CITR41-CITR11_Tx\",null,329,327,278.0,400.0,132.0,22.934371542904767,0.31414,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Change\",\"NGET\",\"YNyn\",100.0,false],[\"CITR41-CITR12_Tx\",null,329,328,278.0,400.0,132.0,22.934371542904767,0.31414,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Change\",\"NGET\",\"YNyn\",100.0,false],[\"CITR41-CITR12_Tx\",null,329,328,278.0,400.0,132.0,22.934371542904767,0.31414,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"COTS41-COTS11_Tx\",null,410,406,300.0,400.0,132.0,15.004538013547768,0.369,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"COTS41-COTS12_Tx\",null,410,407,300.0,400.0,132.0,15.004538013547768,0.369,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"COTS41-COTS13_Tx\",null,410,408,300.0,400.0,132.0,15.004538013547768,0.369,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"COTS41-COTS14_Tx\",null,410,409,300.0,400.0,132.0,15.004538013547768,0.369,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"ELST41-ELST11_Tx\",null,662,656,274.0,400.0,132.0,22.465656342399612,0.37538,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"FLEE41-FLEE31_Tx\",null,763,762,150.0,400.0,33.0,23.100730361830554,0.321,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"HYLC21-HYCL61_Tx\",null,995,994,180.0,275.0,66.0,19.527113150693832,0.4104,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"HYLC21-HYCL61_Tx\",null,995,994,180.0,275.0,66.0,19.527113150693832,0.4104,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"HYLC21-HYCL61_Tx\",null,995,994,180.0,275.0,66.0,19.527113150693832,0.4104,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"IVER21-IVER11_Tx\",null,1033,1032,360.0,275.0,132.0,30.021581988962538,0.2664,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Change\",\"NGET\",\"YNyn\",100.0,false],[\"IVER21-IVER11_Tx\",null,1033,1032,360.0,275.0,132.0,30.021581988962538,0.2664,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Change\",\"NGET\",\"YNyn\",100.0,false],[\"IVER22-IVER11_Tx\",null,1034,1032,360.0,275.0,132.0,30.021581988962538,0.2664,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Change\",\"NGET\",\"YNyn\",100.0,false],[\"LHOR4A-LHOR11_Tx\",null,1206,1204,240.0,400.0,132.0,19.677947161225941,0.3288,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"LHOR4A-LHOR12_Tx\",null,1206,1205,240.0,400.0,132.0,19.087389512450361,0.3144,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"LLFG41-BUTE11_Tx\",null,1226,253,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"LLFG41-BUTE11_Tx\",null,1226,253,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"LLFG41-BUTE11_Tx\",null,1226,253,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"LLFG41-BUTE11_Tx\",null,1226,253,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"LLFG41-LLFG11_Tx\",null,1226,1225,460.0,400.0,132.0,37.750749125282269,0.4876,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"LLFG41-LLFG11_Tx\",null,1226,1225,460.0,400.0,132.0,37.750749125282269,0.4876,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"LLFG41-LLFG11_Tx\",null,1226,1225,460.0,400.0,132.0,37.750749125282269,0.4876,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"MANN41-MANN31_Tx\",null,1282,1281,150.0,400.0,33.0,22.531050424913612,0.339,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"MELK41-MELK11_Tx\",null,1308,1304,278.0,400.0,132.0,23.248713838016933,0.33082,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"MELK41-MELK31_Tx\",null,1308,1307,150.0,400.0,33.0,22.821694777119422,0.3165,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"MILH2B-MILH12_Tx\",null,1321,1319,240.0,275.0,132.0,19.679063538695125,0.24,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Change\",\"NGET\",\"YNyn\",100.0,false],[\"MILH2B-MILH12_Tx\",null,1321,1319,199.0,275.0,132.0,16.650160776599122,0.35621,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"NEWX41-NEWX21_Tx-Interbus\",null,1412,1411,1100.0,400.0,275.0,17.446346780916631,0.11,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"NEWX41-NEWX21_Tx-Interbus\",null,1412,1411,1100.0,400.0,275.0,17.446346780916631,0.11,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"PEMB41-PEMB11_Tx\",null,1518,1517,240.0,400.0,132.0,19.15076687759527,0.3696,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"WYMO41-WYMO31_Tx\",null,2084,2083,150.0,400.0,33.0,23.100730361830554,0.321,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2026.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"BLYT41-BLYT11_Tx\",null,156,152,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"BLYT41-BLYT11_Tx\",null,156,152,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"BOLN41-BOLN31_Tx\",null,166,165,150.0,400.0,33.0,22.531050424913612,0.339,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"BRIM2D-BRIM11_Tx\",null,206,203,262.0,275.0,132.0,20.89448800877399,0.33012,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"BRIM4D-BRIM11_Tx\",null,208,203,262.0,400.0,132.0,20.89448800877399,0.33012,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"COVE21-COVE12_Tx\",null,420,419,279.0,275.0,132.0,22.876911363733082,0.279,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Change\",\"NGET\",\"YNyn\",100.0,false],[\"DIDC41-DIDC11_Tx\",null,539,537,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"DIDC41-DIDC11_Tx\",null,539,537,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"DIDC42-DIDC11_Tx\",null,540,537,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"DRAK41-DRAK11_Tx\",null,556,554,240.0,400.0,132.0,20.010605460105396,0.2688,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"FERR21-FERR11_Tx\",null,730,729,240.0,275.0,132.0,19.667035290556633,0.2376,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"HACK41-HACK61_Tx\",null,888,889,191.0,400.0,66.0,30.900526679241242,0.38964,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"HACK41-HACK61_Tx\",null,888,889,191.0,400.0,66.0,30.900526679241242,0.38964,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"HARG41-HARG11_Tx\",null,910,909,240.0,400.0,132.0,17.996305700893167,0.3552,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"HARG41-HARG11_Tx\",null,910,909,240.0,400.0,132.0,17.996305700893167,0.3552,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"HARK41-HARK12_Tx\",null,921,913,240.0,400.0,132.0,17.996305700893167,0.3552,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"HARK41-HARK12_Tx\",null,921,913,240.0,400.0,132.0,17.996305700893167,0.3552,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"HARK41-HARK13_Tx\",null,921,914,240.0,400.0,132.0,17.996305700893167,0.3552,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"HARK41-HARK13_Tx\",null,921,914,240.0,400.0,132.0,17.996305700893167,0.3552,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"HARK41-HARK21_Tx-Interbus\",null,921,915,844.0,400.0,275.0,22.45097270698087,0.16036,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"HARK41-HARK22_Tx-Interbus\",null,921,916,751.0,400.0,275.0,19.977109600642933,0.14269,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"IMPP41-IMPP11_Tx\",null,999,998,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"IMPP41-IMPP11_Tx\",null,999,998,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"IROA21-IROA11_Tx\",null,1026,1023,240.0,275.0,132.0,19.357640352067705,0.252,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Change\",\"NGET\",\"YNyn\",100.0,false],[\"IROA21-IROA12_Tx\",null,1026,1024,240.0,275.0,132.0,19.357640352067705,0.252,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Change\",\"NGET\",\"YNyn\",100.0,false],[\"KENG41-KENG61_Tx\",null,1077,1078,180.0,400.0,66.0,23.720912280095806,0.3312,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"MONF42-MONF23_Tx-Interbus\",null,1343,1340,1100.0,400.0,275.0,17.886571639081648,0.143,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"MONF42-MONF23_Tx-Interbus\",null,1343,1340,1100.0,400.0,275.0,17.886571639081648,0.143,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"MONF41-MONF24_Tx-Interbus\",null,1342,1341,1100.0,400.0,275.0,17.886571639081648,0.143,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"MONF41-MONF24_Tx-Interbus\",null,1342,1341,1100.0,400.0,275.0,17.886571639081648,0.143,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"OVTO41-OVTO21_Tx-Interbus\",null,1480,1479,1100.0,400.0,275.0,17.886571639081648,0.143,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"OVTO41-OVTO21_Tx-Interbus\",null,1480,1479,1100.0,400.0,275.0,17.886571639081648,0.143,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"OVTO42-OVTO21_Tx-Interbus\",null,1481,1479,1100.0,400.0,275.0,17.886571639081648,0.143,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"OVTO42-OVTO21_Tx-Interbus\",null,1481,1479,1100.0,400.0,275.0,17.886571639081648,0.143,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"PITS21-PITS31_Tx\",null,1542,1543,110.0,275.0,33.0,27.500479705816044,0.3839,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Change\",\"NGET\",\"YNyn\",100.0,false],[\"PORT21-PORT31_Tx\",null,1557,1558,180.0,275.0,33.0,24.999322016406765,0.6372,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"PORT21-PORT31_Tx\",null,1557,1558,180.0,275.0,33.0,24.999322016406765,0.6372,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"PORT21-PORT31_Tx\",null,1557,1558,180.0,275.0,33.0,24.999322016406765,0.6372,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"PORT21-PORT31_Tx\",null,1557,1558,180.0,275.0,33.0,24.999322016406765,0.6372,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"RAYL41-RAYL31_Tx\",null,1590,1589,150.0,400.0,33.0,22.821694777119422,0.3165,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"USKM21-USKM11_Tx\",null,1932,1930,263.0,275.0,132.0,21.16078273273699,0.32086,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"UXBM41-UXBM11_Tx\",null,1936,1935,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"UXBM41-UXBM11_Tx\",null,1936,1935,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"UXBM41-UXBM11_Tx\",null,1936,1935,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"UXBM41-UXBM11_Tx\",null,1936,1935,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"UXBM41-UXBM11_Tx\",null,1936,1935,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"UXBM41-UXBM11_Tx\",null,1936,1935,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"WALX41-WALX21_Tx-Interbus\",null,1953,1951,1136.0,400.0,275.0,17.984042514540498,0.20448,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"WALX41-WALX22_Tx-Interbus\",null,1953,1952,1136.0,400.0,275.0,17.984042514540498,0.20448,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"WANB41-WANB31_Tx\",null,1955,1954,150.0,400.0,33.0,23.000136657202713,0.3135,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"WHAM41-WHAM12_Tx\",null,1986,1985,263.0,400.0,132.0,21.97043584511923,0.29982,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Change\",\"NGET\",\"YNyn\",100.0,false],[\"WISD21-WISD61_Tx\",null,2030,2034,240.0,275.0,66.0,19.709264241975145,0.336,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"WISD21-WISD61_Tx\",null,2030,2034,240.0,275.0,66.0,19.709264241975145,0.336,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Change\",\"NGET\",\"YNyn\",100.0,false],[\"WISD21-WISD61_Tx\",null,2030,2034,240.0,275.0,66.0,19.709264241975145,0.336,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Change\",\"NGET\",\"YNyn\",100.0,false],[\"WISD41-WISD62_Tx\",null,2032,2035,180.0,400.0,66.0,23.720912280095806,0.3312,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"WOOL41-WOOL11_Tx\",null,2063,2062,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"WOOL41-WOOL11_Tx\",null,2063,2062,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"WOOL41-WOOL11_Tx\",null,2063,2062,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"ABTB21-ABEB11_Tx\",null,12,1,360.0,275.0,132.0,30.021581988962538,0.2664,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"ABTB21-ABEB11_Tx\",null,12,1,360.0,275.0,132.0,30.021581988962538,0.2664,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"ABTB21-ABTB11_Tx\",null,12,11,360.0,275.0,132.0,30.021581988962538,0.2664,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"ABTB21-ABTB11_Tx\",null,12,11,360.0,275.0,132.0,30.021581988962538,0.2664,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"ABTB21-ABTB11_Tx\",null,12,11,360.0,275.0,132.0,30.021581988962538,0.2664,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"ABTB21-ABTB11_Tx\",null,12,11,360.0,275.0,132.0,30.021581988962538,0.2664,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"ALVE41-ALVE11_Tx\",null,30,29,278.0,400.0,132.0,23.317938858080918,0.31136,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"ALVE41-ALVE11_Tx\",null,30,29,275.0,400.0,132.0,22.273955654530702,0.4455,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"BARK21-BARW31_Tx\",null,75,78,100.0,275.0,33.0,23.582946592824232,0.303,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2028.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"BENR41-BENR11_Tx\",null,105,103,240.0,400.0,132.0,20.049066930907284,0.2736,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"BLYT41-BLYT21_Tx-Interbus\",null,156,155,1148.0,400.0,275.0,18.896864613115053,0.1722,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"BLYT41-BLYT21_Tx-Interbus\",null,156,155,1148.0,400.0,275.0,18.896864613115053,0.1722,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"BRYN42-BRYN11_Tx\",null,239,238,240.0,400.0,132.0,17.996305700893167,0.3552,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"CHTE41-CHTE21_Tx-Interbus\",null,321,320,1100.0,400.0,275.0,17.809574110573223,0.143,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"CHTE41-CHTE21_Tx-Interbus\",null,321,320,1100.0,400.0,275.0,17.809574110573223,0.143,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"CHTE41-CHTE21_Tx-Interbus\",null,321,320,1100.0,400.0,275.0,17.809574110573223,0.143,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"COVE21-COVE11_Tx\",null,420,418,360.0,275.0,132.0,29.507796111536354,0.36,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"DRAX42-DRAX12_Tx\",null,560,558,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"HARK41-HARK31_Tx\",null,921,919,150.0,400.0,33.0,12.000009374996337,0.6,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"HARK41-HARK33_Tx\",null,921,920,150.0,400.0,33.0,12.000009374996337,0.6,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"HAWP41-HAWP21_Tx-Interbus\",null,932,930,1000.0,400.0,275.0,16.260519671892411,0.13,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"HIGB42-HIGB31_Tx\",null,956,954,150.0,400.0,33.0,23.000136657202713,0.3135,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"HIGB41-HIGB21_Tx-Interbus\",null,955,953,1044.0,400.0,275.0,16.423317934692733,0.19836,0.0,0.0,0.0,null,null,null,null,null,null,null,null,null,false,1,1.0,true,\"Tx-Interbus\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"LALE21-LALE11_Tx\",null,1174,1173,360.0,275.0,132.0,30.021581988962538,0.2664,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Change\",\"NGET\",\"YNyn\",100.0,false],[\"LALE21-LALE11_Tx\",null,1174,1173,360.0,275.0,132.0,30.021581988962538,0.2664,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Change\",\"NGET\",\"YNyn\",100.0,false],[\"LECH41-LECH11_Tx\",null,1181,1180,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"LECH42-LECH11_Tx\",null,1182,1180,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"LECH43-LECH11_Tx\",null,1183,1180,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"LECH44-LECH11_Tx\",null,1184,1180,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"MELK41-MELK11_Tx\",null,1308,1304,240.0,400.0,132.0,20.049066930907284,0.2736,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"MIDL41-MIDL11_Tx\",null,1312,1311,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"MIDL41-MIDL11_Tx\",null,1312,1311,460.0,400.0,132.0,20.201021899894073,0.3128,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"SJOW41-SJOW13_Tx\",null,1726,1725,249.0,400.0,132.0,20.415870179771915,0.34113,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"SJOW41-LODR61_Tx\",null,1726,1239,198.0,400.0,66.0,21.83592727421485,0.60588,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"SUND42-SUND11_Tx\",null,1821,1818,254.0,400.0,132.0,20.771325031254026,0.26924,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Change\",\"NGET\",\"YNyn\",100.0,false],[\"TWIN41-TWIN11_Tx\",null,1918,1916,278.0,400.0,132.0,22.793622128420051,0.38086,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"TWIN42-TWIN12_Tx\",null,1919,1917,278.0,400.0,132.0,22.793622128420051,0.38086,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"USKM21-USKM11_Tx\",null,1932,1930,263.0,275.0,132.0,21.16078273273699,0.32086,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"WALP42-WALP12_Tx\",null,1950,1948,240.0,400.0,132.0,18.940044739123504,0.2496,0.0,0.0,0.0,\"hv\",0.0,-10.0,5.0,1.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"WARL21-WARL12_Tx\",null,1959,1958,240.0,275.0,132.0,19.671864074357572,0.24,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"WISD21-WISD61_Tx\",null,2030,2034,240.0,275.0,66.0,19.709264241975145,0.336,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,null,0.0,\"Ratio\",null,false,1,1.0,true,\"Tx\",\"Transformer\",\"B-3-2c\",\"2030.0\",\"Change\",\"NGET\",\"YNyn\",100.0,false],[\"BEAU11-BEAU1A_QB\",null,81,82,150.0,132.0,132.0,5.600231468430569,0.2745,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"BEAU11-BEAU1B_QB\",null,81,83,150.0,132.0,132.0,5.600231468430569,0.2745,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CRSS1A-CRSS11_QB\",null,464,463,240.0,132.0,132.0,5.149881614173281,0.1392,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"CRSS1B-CRSS11_QB\",null,465,463,240.0,132.0,132.0,5.159478113142839,0.1392,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"ERRO11-ERRO1C_QB\",null,676,679,150.0,132.0,132.0,5.600231468430569,0.2745,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"ERRO11-ERRO1A_QB\",null,676,677,240.0,132.0,132.0,4.65938907583387,0.096,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"ERRO11-ERRO1B_QB\",null,676,678,240.0,132.0,132.0,4.65938907583387,0.096,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"FIDD1R-FIDD11_QB\",null,746,744,150.0,132.0,132.0,5.840083903506866,0.156,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"PEHE2A-PEHE21_QB\",null,1503,1497,1200.0,275.0,275.0,18.398645602326276,0.312,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"PEHE2B-PEHE21_QB\",null,1504,1497,1200.0,275.0,275.0,18.398645602326276,0.312,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1a\",\"\",\"\",\"SHET\",\"YNyn\",100.0,false],[\"KEAD4C-KEAD41_QB\",null,1058,1054,2750.0,400.0,400.0,11.494999999999999,0.0,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KEAD4D-KEAD41_QB\",null,1059,1054,2750.0,400.0,400.0,7.892499999999999,0.0,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KEMS41-KEMS4A_QB\",null,1073,1074,2750.0,400.0,400.0,7.894847211947802,0.1925,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KEMS41-KEMS4B_QB\",null,1073,1075,2750.0,400.0,400.0,7.894847211947802,0.1925,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"KIRK21-KIRK2A_QB\",null,1141,1142,760.0,275.0,275.0,7.448015510187932,0.0152,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LEGA4A-LEGA41_QB\",null,1187,1186,2002.0,400.0,400.0,7.007028599941632,0.02002,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"LEGA4B-LEGA41_QB\",null,1188,1186,2002.0,400.0,400.0,7.007028599941632,0.02002,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"OCKH21-OCKH2A_QB\",null,1451,1452,760.0,275.0,275.0,6.589638278388276,0.076,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PEWO41-PEWO4A_QB\",null,1539,1540,2750.0,400.0,400.0,7.866201831252487,0.1375,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PEWO41-PEWO4B_QB\",null,1539,1541,2750.0,400.0,400.0,7.894847211947802,0.1925,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STAY41-STAY4A_QB\",null,1768,1769,2695.0,400.0,400.0,11.2651,0.0,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"STSB4B-STSB4A_QB\",null,1809,1808,1999.0,400.0,400.0,3.63818,0.0,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WHAM41-WHAM4A_QB\",null,1986,1987,2000.0,400.0,400.0,7.000028571370263,0.02,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WHAM41-WHAM4B_QB\",null,1986,1988,2000.0,400.0,400.0,7.000028571370263,0.02,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WHSO21-WHSO2A_QB\",null,1997,1999,750.0,275.0,275.0,3.472702477898157,0.0375,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WHSO22-WHSO2B_QB\",null,1998,2000,750.0,275.0,275.0,3.472702477898157,0.0375,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"WISD21-WISD2A_QB\",null,2030,2031,750.0,275.0,275.0,5.002522488705074,0.015,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"TEAL2A-TEAL21_QB\",null,1845,1844,675.0,275.0,275.0,7.614586413588068,0.0945,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-2a\",\"2026.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"TEAL2A-TEAL21_QB\",null,1845,1844,675.0,275.0,275.0,7.614586413588068,0.0945,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-2a\",\"2026.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"DONW21-DONW2A_QB\",null,545,546,360.0,275.0,275.0,19.199094653654896,0.5364,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-2a\",\"2028.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"BLHI2A-BLHI21_QB\",null,142,141,865.0,275.0,275.0,3.996636998777847,0.0519,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"BLHI2A-BLHI21_QB\",null,142,141,865.0,275.0,275.0,3.996636998777847,0.0519,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"Quadbooster\",\"B-3-2a\",\"2030.0\",\"Addition\",\"SHET\",\"YNyn\",100.0,false],[\"CELL41-CELL42_QB\",null,293,294,2420.0,400.0,400.0,9.074999999999999,0.0,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"\",\"B-2-2c\",\"2028\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"CELL41-CELL43_QB\",null,293,295,2420.0,400.0,400.0,9.074999999999999,0.0,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"\",\"B-2-2c\",\"2028\",\"Addition\",\"NGET\",\"YNyn\",100.0,false],[\"KEAD43-KEAD44_QB\",null,1056,1057,3326.0,400.0,400.0,8.315,0.0,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"\",\"B-2-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PEWO21-PEWO2A_QB\",null,1535,1537,1524.0,275.0,275.0,40.309800000000003,0.0,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"\",\"B-2-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"PEWO22-PEWO2B_QB\",null,1536,1538,1524.0,275.0,275.0,40.309800000000003,0.0,0.0,0.0,0.0,\"hv\",0.0,-10.0,9.0,2.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"\",\"B-2-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false],[\"SALH41-SALH42_QB\",null,1651,1652,2217.0,400.0,400.0,27.712499999999999,0.0,0.0,0.0,0.0,\"hv\",0.0,-20.0,20.0,1.0,90.0,0.0,\"Symmetrical\",null,false,1,1.0,true,\"QB\",\"\",\"B-2-1c\",\"\",\"\",\"NGET\",\"YNyn\",100.0,false]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_changer_type": "object",
        "id_characteristic_table": "Int64",
        "tap_dependency_table": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "tx_type": "object",
        "transformer_type": "object",
        "etys_sheet": "object",
        "etys_year": "object",
        "etys_status": "object",
        "owner": "object",
        "vector_group": "object",
        "max_loading_percent": "float64",
        "oltc": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"tap_changer_type\",\"id_characteristic_table\",\"tap_dependency_table\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "float64",
        "tap_at_star_point": "bool",
        "tap_changer_type": "object",
        "id_characteristic_table": "Int64",
        "tap_dependency_table": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"gf_pu\",\"bf_pu\",\"gt_pu\",\"bt_pu\",\"sn_mva\",\"in_service\",\"device_type\",\"winter_mva\",\"summer_mva\",\"etys_sheet\",\"etys_year\",\"etys_status\",\"owner\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18],\"data\":[[\"EKIL3A-EKIL3B_Series Reactor\",640,641,0.00574,1.08498,0.00574,1.08498,0.0,0.0,0.0,0.0,100.0,true,\"Series Reactor\",30.0,30.0,\"B-2-1b\",\"\",\"\",\"SPT\"],[\"KAIM3--KAIM3A_Series Reactor\",1050,1051,0.00062,0.13555,0.00062,0.13555,0.0,0.0,0.0,0.0,100.0,true,\"Series Reactor\",120.0,120.0,\"B-2-1b\",\"\",\"\",\"SPT\"],[\"KAIM3--KAIM3B_Series Reactor\",1050,1052,0.00062,0.1355,0.00062,0.1355,0.0,0.0,0.0,0.0,100.0,true,\"Series Reactor\",120.0,120.0,\"B-2-1b\",\"\",\"\",\"SPT\"],[\"NEAR3A-NEAR3B_Series Reactor\",1384,1385,0.00574,1.08499,0.00574,1.08499,0.0,0.0,0.0,0.0,100.0,true,\"Series Reactor\",30.0,30.0,\"B-2-1b\",\"\",\"\",\"SPT\"],[\"WIYH2--WIYH2R_Series Reactor\",2043,2044,0.00005,0.015,0.00005,0.015,0.0,0.0,0.0,0.0,100.0,true,\"Series Reactor\",1000.0,1000.0,\"B-2-1b\",\"\",\"\",\"SPT\"],[\"DRAX41-DRAX42_Series Reactor\",559,560,0.00006,0.02,0.00006,0.02,0.0,0.0,0.0,0.0,100.0,true,\"Series Reactor\",1320.0,1320.0,\"B-2-1c\",\"\",\"\",\"NGET\"],[\"LISD21-LISD2A_Series Reactor\",1218,1219,0.00017,0.01387,0.00017,0.01387,0.0,0.0,0.0,0.0,100.0,true,\"Series Reactor\",750.0,740.0,\"B-2-1c\",\"\",\"\",\"NGET\"],[\"USKM11-USKM12_Series Reactor\",1930,1931,0.0025,0.2,0.0025,0.2,0.0,0.0,0.0,0.0,100.0,true,\"Series Reactor\",90.0,90.0,\"B-2-1c\",\"\",\"\",\"NGET\"],[\"WBUR41-WBUR42_Series Reactor\",1972,1973,0.00003,0.02317,0.00003,0.02317,0.0,0.0,0.0,0.0,100.0,true,\"Series Reactor\",1500.0,1500.0,\"B-2-1c\",\"\",\"\",\"NGET\"],[\"WTHU4C-WTHU4E_Series Reactor\",2069,2071,0.0,0.01,0.0,0.01,0.0,0.0,0.0,0.0,100.0,true,\"Series Reactor\",2400.0,2400.0,\"B-2-1c\",\"\",\"\",\"NGET\"],[\"WTHU4D-WTHU4F_Series Reactor\",2070,2072,0.0,0.01,0.0,0.01,0.0,0.0,0.0,0.0,100.0,true,\"Series Reactor\",2400.0,2400.0,\"B-2-1c\",\"\",\"\",\"NGET\"],[\"TEMP21-TEMP22_Series Reactor\",1851,1852,0.0,0.00001,0.0,0.00001,0.0,0.0,0.0,0.0,100.0,true,\"Series Reactor\",953.0,953.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\"],[\"TEMP21-TEMP22_Series Reactor\",1851,1852,0.0,0.00001,0.0,0.00001,0.0,0.0,0.0,0.0,100.0,true,\"Series Reactor\",953.0,953.0,\"B-2-2c\",\"2026.0\",\"Addition\",\"NGET\"],[\"WANB41-WANB42_Series Reactor\",1955,1956,0.00001,0.01,0.00001,0.01,0.0,0.0,0.0,0.0,100.0,true,\"Series Reactor\",2750.0,2750.0,\"B-2-2c\",\"2028.0\",\"Addition\",\"NGET\"],[\"ELST41-ELST4A_Series Reactor\",662,663,0.00003,0.00913,0.00003,0.00913,0.0,0.0,0.0,0.0,100.0,true,\"Series Reactor\",2000.0,2000.0,\"B-2-2c\",\"2030.0\",\"Change\",\"NGET\"],[\"ECCL4A-ECCL4C_Series Capacitor\",619,621,0.0,0.00575,0.0,0.00575,0.0,0.0,0.0,0.0,100.0,true,\"Series Capacitor\",2771.0,2771.0,\"B-2-1b\",\"\",\"\",\"SPT\"],[\"ECCL4B-ECCL4D_Series Capacitor\",620,622,0.0,0.00575,0.0,0.00575,0.0,0.0,0.0,0.0,100.0,true,\"Series Capacitor\",2771.0,2771.0,\"B-2-1b\",\"\",\"\",\"SPT\"],[\"GRNA4--GRNA4C_Series Capacitor\",875,876,0.0,0.00729,0.0,0.00729,0.0,0.0,0.0,0.0,100.0,true,\"Series Capacitor\",2771.0,2771.0,\"B-2-1b\",\"\",\"\",\"SPT\"],[\"MOFF4--MOFF4C_Series Capacitor\",1334,1335,0.0,0.00729,0.0,0.00729,0.0,0.0,0.0,0.0,100.0,true,\"Series Capacitor\",2771.0,2771.0,\"B-2-1b\",\"\",\"\",\"SPT\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "gf_pu": "float64",
        "bf_pu": "float64",
        "gt_pu": "float64",
        "bt_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool",
        "device_type": "object",
        "winter_mva": "float64",
        "summer_mva": "float64",
        "etys_sheet": "object",
        "etys_year": "object",
        "etys_status": "object",
        "owner": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"x_l_ohm\",\"x_cvar_ohm\",\"set_p_to_mw\",\"thyristor_firing_angle_degree\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "x_l_ohm": "float64",
        "x_cvar_ohm": "float64",
        "set_p_to_mw": "float64",
        "thyristor_firing_angle_degree": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\",\"geo\",\"plant_type\",\"pf_category\",\"project_name\",\"register\"],\"index\":[0,1,2,3,4],\"data\":[[\"(INTERNAL-HVDC)_Western HVDC Link\",764,971,2250.0,0.0,0.0,1.0,1.0,2250.0,-705.0,-1946.0,1712.0,688.0,true,null,\"LCC\",\"Internal HVDC\",\"Western HVDC Link\",\"Internal_HVDC\"],[\"(INTERNAL-HVDC)_Eastern Green Link 2\",559,1505,2000.0,0.0,0.0,1.0,1.0,2000.0,-657.0,-657.0,657.0,657.0,true,null,\"VSC\",\"Internal HVDC\",\"Eastern Green Link 2\",\"Internal_HVDC\"],[\"(INTERNAL-HVDC)_Eastern Green Link 1\",219,932,2000.0,0.0,0.0,1.0,1.0,2000.0,-660.0,-657.0,660.0,657.0,true,null,\"VSC\",\"Internal HVDC\",\"Eastern Green Link 1\",\"Internal_HVDC\"],[\"(INTERNAL-HVDC)_PSDC HVDC Link\",70,1247,2000.0,0.0,0.0,1.0,1.0,2000.0,-657.0,-657.0,657.0,657.0,true,null,\"VSC\",\"Internal HVDC\",\"PSDC HVDC Link\",\"Internal_HVDC\"],[\"(INTERNAL-HVDC)_Western Isles HVDC Link\",1202,765,0.0,0.0,0.0,1.0,1.0,0.0,-592.0,-592.0,592.0,592.0,true,null,\"VSC\",\"Internal HVDC\",\"Western Isles HVDC Link\",\"Internal_HVDC\"]]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool",
        "geo": "object",
        "plant_type": "object",
        "pf_category": "object",
        "project_name": "object",
        "register": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"slack_weight\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "slack_weight": "float64",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "uint32",
        "et": "object",
        "points": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\",\"redispatch_up_eur_per_mw\",\"redispatch_down_eur_per_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "element": "uint32",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64",
        "redispatch_up_eur_per_mw": "float64",
        "redispatch_down_eur_per_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"initial_run\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "initial_run": "bool",
        "recycle": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "group": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"element_type\",\"element_index\",\"reference_column\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "element_type": "object",
        "element_index": "object",
        "reference_column": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "source_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus_dc\",\"vm_pu\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus_dc": "uint32",
        "vm_pu": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "load_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus_dc\",\"p_dc_mw\",\"scaling\",\"in_service\",\"controllable\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus_dc": "uint32",
        "p_dc_mw": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "controllable": "bool",
        "type": "object"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc_stacked": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc_plus\",\"bus_dc_minus\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode_ac\",\"control_value_ac\",\"control_mode_dc\",\"control_value_dc\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc_plus": "uint32",
        "bus_dc_minus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode_ac": "object",
        "control_value_ac": "float64",
        "control_mode_dc": "object",
        "control_value_dc": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "vsc_bipolar": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"bus_dc_plus\",\"bus_dc_minus\",\"r_ohm\",\"x_ohm\",\"r_dc_ohm\",\"pl_dc_mw\",\"control_mode\",\"control_value_1\",\"control_value_2\",\"controllable\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "bus_dc_plus": "uint32",
        "bus_dc_minus": "uint32",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "r_dc_ohm": "float64",
        "pl_dc_mw": "float64",
        "control_mode": "object",
        "control_value_1": "float64",
        "control_value_2": "float64",
        "controllable": "bool",
        "in_service": "bool"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "version": "3.5.6",
    "format_version": "3.3.0",
    "converged": false,
    "OPF_converged": false,
    "name": "FULL_GRID_2030_22-09-2026_1439PM",
    "f_hz": 50.0,
    "sn_mva": 1,
    "std_types": {
      "line": {
        "NAYY 4x50 SE": {
          "c_nf_per_km": 210,
          "r_ohm_per_km": 0.642,
          "x_ohm_per_km": 0.083,
          "max_i_ka": 0.142,
          "type": "cs",
          "q_mm2": 50,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "NAYY 4x120 SE": {
          "c_nf_per_km": 264,
          "r_ohm_per_km": 0.225,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.242,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "NAYY 4x150 SE": {
          "c_nf_per_km": 261,
          "r_ohm_per_km": 0.208,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.27,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "c_nf_per_km": 216,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.252,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "c_nf_per_km": 273,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.117,
          "max_i_ka": 0.362,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "c_nf_per_km": 304,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.112,
          "max_i_ka": 0.421,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "c_nf_per_km": 315,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.249,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "c_nf_per_km": 406,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.358,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "c_nf_per_km": 456,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.105,
          "max_i_ka": 0.416,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "c_nf_per_km": 250,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.116,
          "max_i_ka": 0.319,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "c_nf_per_km": 230,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.119,
          "max_i_ka": 0.283,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "c_nf_per_km": 190,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.22,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "c_nf_per_km": 360,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.315,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "c_nf_per_km": 340,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.113,
          "max_i_ka": 0.28,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "c_nf_per_km": 280,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.217,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "c_nf_per_km": 112,
          "r_ohm_per_km": 0.153,
          "x_ohm_per_km": 0.166,
          "max_i_ka": 0.366,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00393,
          "voltage_rating": "HV"
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "c_nf_per_km": 125,
          "r_ohm_per_km": 0.099,
          "x_ohm_per_km": 0.156,
          "max_i_ka": 0.457,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00393,
          "voltage_rating": "HV"
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "c_nf_per_km": 135,
          "r_ohm_per_km": 0.075,
          "x_ohm_per_km": 0.149,
          "max_i_ka": 0.526,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00393,
          "voltage_rating": "HV"
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "c_nf_per_km": 144,
          "r_ohm_per_km": 0.06,
          "x_ohm_per_km": 0.144,
          "max_i_ka": 0.588,
          "type": "cs",
          "q_mm2": 300,
          "alpha": 0.00393,
          "voltage_rating": "HV"
        },
        "15-AL1/3-ST1A 0.4": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 1.8769,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.105,
          "type": "ol",
          "q_mm2": 16,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "24-AL1/4-ST1A 0.4": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 1.2012,
          "x_ohm_per_km": 0.335,
          "max_i_ka": 0.14,
          "type": "ol",
          "q_mm2": 24,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "48-AL1/8-ST1A 0.4": {
          "c_nf_per_km": 12.2,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.3,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "94-AL1/15-ST1A 0.4": {
          "c_nf_per_km": 13.2,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.29,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403,
          "voltage_rating": "LV"
        },
        "34-AL1/6-ST1A 10.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "48-AL1/8-ST1A 10.0": {
          "c_nf_per_km": 10.1,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "70-AL1/11-ST1A 10.0": {
          "c_nf_per_km": 10.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.339,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "94-AL1/15-ST1A 10.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "122-AL1/20-ST1A 10.0": {
          "c_nf_per_km": 11.1,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.323,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "149-AL1/24-ST1A 10.0": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.315,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "34-AL1/6-ST1A 20.0": {
          "c_nf_per_km": 9.15,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.382,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "48-AL1/8-ST1A 20.0": {
          "c_nf_per_km": 9.5,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.372,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "70-AL1/11-ST1A 20.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "94-AL1/15-ST1A 20.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "122-AL1/20-ST1A 20.0": {
          "c_nf_per_km": 10.3,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.344,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "149-AL1/24-ST1A 20.0": {
          "c_nf_per_km": 10.5,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.337,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "184-AL1/30-ST1A 20.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "243-AL1/39-ST1A 20.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.32,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403,
          "voltage_rating": "MV"
        },
        "48-AL1/8-ST1A 110.0": {
          "c_nf_per_km": 8,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.46,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "70-AL1/11-ST1A 110.0": {
          "c_nf_per_km": 8.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.45,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "94-AL1/15-ST1A 110.0": {
          "c_nf_per_km": 8.65,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.44,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "122-AL1/20-ST1A 110.0": {
          "c_nf_per_km": 8.5,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.43,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "149-AL1/24-ST1A 110.0": {
          "c_nf_per_km": 8.75,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.41,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "184-AL1/30-ST1A 110.0": {
          "c_nf_per_km": 8.8,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.4,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "243-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.39,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "305-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9.2,
          "r_ohm_per_km": 0.0949,
          "x_ohm_per_km": 0.38,
          "max_i_ka": 0.74,
          "type": "ol",
          "q_mm2": 305,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "490-AL1/64-ST1A 110.0": {
          "c_nf_per_km": 9.75,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.37,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "679-AL1/86-ST1A 110.0": {
          "c_nf_per_km": 9.95,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "490-AL1/64-ST1A 220.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.285,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "679-AL1/86-ST1A 220.0": {
          "c_nf_per_km": 11.7,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.275,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "490-AL1/64-ST1A 380.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.253,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        },
        "679-AL1/86-ST1A 380.0": {
          "c_nf_per_km": 14.6,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.25,
          "max_i_ka": 1.15,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403,
          "voltage_rating": "HV"
        }
      },
      "line_dc": {
        "95-CU": {
          "r_ohm_per_km": 0.193,
          "max_i_ka": 0.404,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00393
        },
        "400-CU": {
          "r_ohm_per_km": 0.047,
          "max_i_ka": 0.922,
          "type": "cs",
          "q_mm2": 400,
          "alpha": 0.00393
        },
        "1200-CU": {
          "r_ohm_per_km": 0.0151,
          "max_i_ka": 1.791,
          "type": "cs",
          "q_mm2": 1200,
          "alpha": 0.00393
        },
        "2400-CU": {
          "r_ohm_per_km": 0.0073,
          "max_i_ka": 2.678,
          "type": "cs",
          "q_mm2": 2400,
          "alpha": 0.00393
        },
        "95-AL": {
          "r_ohm_per_km": 0.32,
          "max_i_ka": 0.31,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403
        },
        "400-AL": {
          "r_ohm_per_km": 0.0778,
          "max_i_ka": 0.705,
          "type": "cs",
          "q_mm2": 400,
          "alpha": 0.00403
        },
        "1200-AL": {
          "r_ohm_per_km": 0.0247,
          "max_i_ka": 1.371,
          "type": "cs",
          "q_mm2": 1200,
          "alpha": 0.00403
        },
        "2400-AL": {
          "r_ohm_per_km": 0.0121,
          "max_i_ka": 2.066,
          "type": "cs",
          "q_mm2": 2400,
          "alpha": 0.00403
        }
      },
      "trafo": {
        "160 MVA 380/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 60,
          "vkr_percent": 0.25,
          "sn_mva": 160,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 380.0,
          "vk_percent": 12.2,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "100 MVA 220/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 55,
          "vkr_percent": 0.26,
          "sn_mva": 100,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 220.0,
          "vk_percent": 12.0,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "63 MVA 110/20 kV": {
          "i0_percent": 0.04,
          "pfe_kw": 22,
          "vkr_percent": 0.32,
          "sn_mva": 63,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 18,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "40 MVA 110/20 kV": {
          "i0_percent": 0.05,
          "pfe_kw": 18,
          "vkr_percent": 0.34,
          "sn_mva": 40,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 16.2,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "25 MVA 110/20 kV": {
          "i0_percent": 0.07,
          "pfe_kw": 14,
          "vkr_percent": 0.41,
          "sn_mva": 25,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 12,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "63 MVA 110/10 kV": {
          "sn_mva": 63,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 18,
          "vkr_percent": 0.32,
          "pfe_kw": 22,
          "i0_percent": 0.04,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "40 MVA 110/10 kV": {
          "sn_mva": 40,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 16.2,
          "vkr_percent": 0.34,
          "pfe_kw": 18,
          "i0_percent": 0.05,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "25 MVA 110/10 kV": {
          "sn_mva": 25,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 12,
          "vkr_percent": 0.41,
          "pfe_kw": 14,
          "i0_percent": 0.07,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.25 MVA 20/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.44,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.4 MVA 20/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.425,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.63 MVA 20/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.206,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.25 MVA 10/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.2,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.4 MVA 10/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.325,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "0.63 MVA 10/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.0794,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/20/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        },
        "63/25/38 MVA 110/10/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2,
          "tap_changer_type": "Ratio",
          "trafo_characteristic_table": false
        }
      },
      "fuse": {
        "HV 100A": {
          "fuse_type": "HV 100A",
          "i_rated_a": 100.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            3.64,
            0.854,
            0.281,
            0.1,
            0.0531,
            0.022,
            0.01
          ],
          "t_total": [
            10.0,
            4.267,
            1.21,
            0.403,
            0.1,
            0.058,
            0.022,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            300.0,
            350.0,
            450.0,
            550.0,
            700.0,
            850.0,
            1200.0,
            1752.0
          ],
          "x_total": [
            600.0,
            700.0,
            900.0,
            1150.0,
            1665.0,
            2000.0,
            3000.0,
            4313.0
          ]
        },
        "HV 10A": {
          "fuse_type": "HV 10A",
          "i_rated_a": 10.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            1675.0,
            0.344,
            0.156,
            0.1,
            0.0417,
            0.0171,
            0.01
          ],
          "t_total": [
            10.0,
            1.3,
            0.3,
            0.155,
            0.1,
            0.0555,
            0.023,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            30.0,
            32.0,
            35.0,
            37.0,
            39.0,
            50.0,
            70.0,
            88.0
          ],
          "x_total": [
            60.0,
            70.0,
            80.0,
            87.0,
            94.0,
            110.0,
            150.0,
            216.0
          ]
        },
        "HV 125A": {
          "fuse_type": "HV 125A",
          "i_rated_a": 125.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            1.82,
            0.344,
            0.1,
            0.0467,
            0.0269,
            0.01
          ],
          "t_total": [
            10.0,
            2.478,
            0.426,
            0.1,
            0.0427,
            0.0211,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            375.0,
            500.0,
            700.0,
            925.0,
            1200.0,
            1500.0,
            2341.0
          ],
          "x_total": [
            750.0,
            1000.0,
            1500.0,
            2200.0,
            3000.0,
            4000.0,
            5765.0
          ]
        },
        "HV 160A": {
          "fuse_type": "HV 160A",
          "i_rated_a": 160.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            4.15,
            1.03,
            0.198,
            0.1,
            0.051,
            0.0172,
            0.01
          ],
          "t_total": [
            10.0,
            2.3,
            0.734,
            0.274,
            0.1,
            0.046,
            0.0177,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            480.0,
            550.0,
            700.0,
            1000.0,
            1260.0,
            1600.0,
            2500.0,
            3227.0
          ],
          "x_total": [
            960.0,
            1300.0,
            1700.0,
            2200.0,
            2996.0,
            4000.0,
            6000.0,
            7946.0
          ]
        },
        "HV 16A": {
          "fuse_type": "HV 16A",
          "i_rated_a": 16.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            0.352,
            0.164,
            0.1,
            0.0649,
            0.0342,
            0.01
          ],
          "t_total": [
            10.0,
            2.34,
            0.722,
            0.181,
            0.1,
            0.055,
            0.0296,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            48.0,
            60.0,
            65.0,
            71.0,
            80.0,
            100.0,
            162.0
          ],
          "x_total": [
            96.0,
            110.0,
            125.0,
            150.0,
            168.0,
            200.0,
            250.0,
            398.0
          ]
        },
        "HV 200A": {
          "fuse_type": "HV 200A",
          "i_rated_a": 200.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            4.267,
            1.21,
            0.403,
            0.1,
            0.058,
            0.022,
            0.01
          ],
          "t_total": [
            10.0,
            3.73,
            1.654,
            0.328,
            0.1,
            0.0531,
            0.019,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            600.0,
            700.0,
            900.0,
            1150.0,
            1665.0,
            2000.0,
            3000.0,
            4313.0
          ],
          "x_total": [
            1200.0,
            1500.0,
            1800.0,
            2700.0,
            3960.0,
            5000.0,
            7500.0,
            10620.0
          ]
        },
        "HV 20A": {
          "fuse_type": "HV 20A",
          "i_rated_a": 20.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            1.3,
            0.3,
            0.155,
            0.1,
            0.0555,
            0.023,
            0.01
          ],
          "t_total": [
            10.0,
            1.3,
            0.161,
            0.1,
            0.0611,
            0.0399,
            0.0141,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            60.0,
            70.0,
            80.0,
            87.0,
            94.0,
            110.0,
            150.0,
            216.0
          ],
          "x_total": [
            120.0,
            150.0,
            200.0,
            223.0,
            260.0,
            300.0,
            450.0,
            532.0
          ]
        },
        "HV 25A": {
          "fuse_type": "HV 25A",
          "i_rated_a": 25.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            2.512,
            0.833,
            0.299,
            0.1,
            0.0372,
            0.0223,
            0.01
          ],
          "t_total": [
            10.0,
            3.125,
            0.597,
            0.198,
            0.1,
            0.0378,
            0.022,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            75.0,
            82.0,
            90.0,
            100.0,
            124.0,
            170.0,
            200.0,
            289.0
          ],
          "x_total": [
            150.0,
            170.0,
            210.0,
            250.0,
            294.0,
            400.0,
            500.0,
            711.0
          ]
        },
        "HV 31.5A": {
          "fuse_type": "HV 31.5A",
          "i_rated_a": 31.5,
          "t_avg": 0,
          "t_min": [
            10.0,
            2.34,
            0.722,
            0.181,
            0.1,
            0.055,
            0.0296,
            0.01
          ],
          "t_total": [
            10.0,
            2.84,
            0.368,
            0.164,
            0.1,
            0.0621,
            0.0378,
            0.0195,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            95.0,
            110.0,
            125.0,
            150.0,
            165.0,
            200.0,
            250.0,
            390.0
          ],
          "x_total": [
            189.0,
            220.0,
            300.0,
            350.0,
            393.0,
            450.0,
            530.0,
            700.0,
            960.0
          ]
        },
        "HV 40A": {
          "fuse_type": "HV 40A",
          "i_rated_a": 40.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            1.3,
            0.161,
            0.1,
            0.0611,
            0.0399,
            0.0141,
            0.01
          ],
          "t_total": [
            10.0,
            2.05,
            0.369,
            0.198,
            0.1,
            0.051,
            0.0298,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            120.0,
            150.0,
            200.0,
            223.0,
            260.0,
            300.0,
            450.0,
            532.0
          ],
          "x_total": [
            240.0,
            300.0,
            400.0,
            450.0,
            530.0,
            650.0,
            800.0,
            1311.0
          ]
        },
        "HV 50A": {
          "fuse_type": "HV 50A",
          "i_rated_a": 50.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            3.215,
            0.597,
            0.198,
            0.1,
            0.0378,
            0.022,
            0.01
          ],
          "t_total": [
            10.0,
            3.64,
            0.854,
            0.281,
            0.1,
            0.0531,
            0.022,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            150.0,
            170.0,
            210.0,
            250.0,
            294.0,
            400.0,
            500.0,
            711.0
          ],
          "x_total": [
            300.0,
            350.0,
            450.0,
            550.0,
            700.0,
            850.0,
            1200.0,
            1752.0
          ]
        },
        "HV 6.3A": {
          "fuse_type": "HV 6.3A",
          "i_rated_a": 6.3,
          "t_avg": 0,
          "t_min": [
            10.0,
            1.39,
            0.344,
            0.168,
            0.1,
            0.056,
            0.0263,
            0.01
          ],
          "t_total": [
            10.0,
            1.711,
            0.516,
            0.198,
            0.1,
            0.0634,
            0.0303,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            19.0,
            19.5,
            20.4,
            20.8,
            22.0,
            25.0,
            32.0,
            48.0
          ],
          "x_total": [
            38.0,
            40.0,
            43.0,
            48.0,
            53.0,
            60.0,
            75.0,
            118.0
          ]
        },
        "HV 63A": {
          "fuse_type": "HV 63A",
          "i_rated_a": 63.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            2.84,
            0.368,
            0.164,
            0.1,
            0.0621,
            0.0378,
            0.0195,
            0.01
          ],
          "t_total": [
            10.0,
            1.82,
            0.344,
            0.1,
            0.0467,
            0.0269,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            189.0,
            220.0,
            300.0,
            350.0,
            393.0,
            450.0,
            530.0,
            700.0,
            961.0
          ],
          "x_total": [
            378.0,
            500.0,
            700.0,
            934.0,
            1200.0,
            1500.0,
            2366.0
          ]
        },
        "HV 80A": {
          "fuse_type": "HV 80A",
          "i_rated_a": 80.0,
          "t_avg": 0,
          "t_min": [
            10.0,
            2.05,
            0.369,
            0.198,
            0.1,
            0.051,
            0.0298,
            0.01
          ],
          "t_total": [
            10.0,
            4.15,
            1.03,
            0.198,
            0.1,
            0.051,
            0.0172,
            0.01
          ],
          "x_avg": 0,
          "x_min": [
            240.0,
            300.0,
            400.0,
            450.0,
            530.0,
            650.0,
            800.0,
            1311.0
          ],
          "x_total": [
            480.0,
            550.0,
            700.0,
            1000.0,
            1260.0,
            1600.0,
            2500.0,
            3227.0
          ]
        },
        "Siemens NH-1-100": {
          "fuse_type": "Siemens NH-1-100",
          "i_rated_a": 100.0,
          "t_avg": [
            5400.0,
            2000.0,
            400.0,
            20.0,
            1.0,
            0.2,
            0.012,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            150.0,
            190.0,
            250.0,
            430.0,
            900.0,
            1250.0,
            2700.0,
            3600.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-125": {
          "fuse_type": "Siemens NH-1-125",
          "i_rated_a": 125.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            180.0,
            400.0,
            740.0,
            2000.0,
            4250.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-16": {
          "fuse_type": "Siemens NH-1-16",
          "i_rated_a": 16.0,
          "t_avg": [
            4000.0,
            400.0,
            2.0,
            0.1,
            0.04,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            26.0,
            35.0,
            75.0,
            150.0,
            200.0,
            300.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-160": {
          "fuse_type": "Siemens NH-1-160",
          "i_rated_a": 160.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            210.0,
            500.0,
            900.0,
            2300.0,
            5000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-25": {
          "fuse_type": "Siemens NH-1-25",
          "i_rated_a": 25.0,
          "t_avg": [
            4000.0,
            1000.0,
            10.0,
            0.2,
            0.02,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            40.0,
            50.0,
            100.0,
            210.0,
            400.0,
            500.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-50": {
          "fuse_type": "Siemens NH-1-50",
          "i_rated_a": 50.0,
          "t_avg": [
            4000.0,
            40.0,
            4.0,
            1.0,
            0.02,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            86.0,
            200.0,
            300.0,
            400.0,
            1000.0,
            1280.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-63": {
          "fuse_type": "Siemens NH-1-63",
          "i_rated_a": 63.0,
          "t_avg": [
            4000.0,
            100.0,
            10.0,
            2.0,
            0.04,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            100.0,
            200.0,
            300.0,
            400.0,
            1000.0,
            1500.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-1-80": {
          "fuse_type": "Siemens NH-1-80",
          "i_rated_a": 80.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.01
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            150.58,
            250.0,
            450.0,
            1150.0,
            2470.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-1000": {
          "fuse_type": "Siemens NH-2-1000",
          "i_rated_a": 1000.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            1900.0,
            3500.0,
            8400.0,
            24000.0,
            52000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-200": {
          "fuse_type": "Siemens NH-2-200",
          "i_rated_a": 200.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            280.0,
            650.0,
            1200.0,
            3000.0,
            7000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-224": {
          "fuse_type": "Siemens NH-2-224",
          "i_rated_a": 224.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.2,
            0.04,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            400.0,
            750.0,
            1453.0,
            3025.0,
            4315.0,
            7600.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-250": {
          "fuse_type": "Siemens NH-2-250",
          "i_rated_a": 250.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            450.0,
            800.0,
            1650.0,
            4000.0,
            8500.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-315": {
          "fuse_type": "Siemens NH-2-315",
          "i_rated_a": 315.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            550.0,
            920.0,
            1900.0,
            5000.0,
            11000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-355": {
          "fuse_type": "Siemens NH-2-355",
          "i_rated_a": 355.0,
          "t_avg": [
            4800.0,
            120.0,
            6.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            650.0,
            1116.27,
            2350.0,
            5840.0,
            12790.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-400": {
          "fuse_type": "Siemens NH-2-400",
          "i_rated_a": 400.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            720.0,
            1350.0,
            2800.0,
            6500.0,
            15000.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-425": {
          "fuse_type": "Siemens NH-2-425",
          "i_rated_a": 425.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            850.0,
            1500.0,
            3050.0,
            7500.0,
            16500.0
          ],
          "x_min": 0,
          "x_total": 0
        },
        "Siemens NH-2-630": {
          "fuse_type": "Siemens NH-2-630",
          "i_rated_a": 630.0,
          "t_avg": [
            4800.0,
            120.0,
            7.0,
            0.1,
            0.004
          ],
          "t_min": 0,
          "t_total": 0,
          "x_avg": [
            1200.0,
            2000.0,
            4800.0,
            12000.0,
            26000.0
          ],
          "x_min": 0,
          "x_total": 0
        }
      }
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"p_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "p_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"p_to_mw\",\"pl_mw\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"vm_to_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "p_to_mw": "float64",
        "pl_mw": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_dc_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_dc_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_motor": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_source_dc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_dc_mw\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_dc_mw": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_tcsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_svc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"thyristor_firing_angle_degree\",\"x_ohm\",\"q_mvar\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "thyristor_firing_angle_degree": "float64",
        "x_ohm": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ssc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"q_mvar\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "q_mvar": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw\",\"vm_internal_pu\",\"va_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu\",\"vm_dc_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw": "float64",
        "vm_internal_pu": "float64",
        "va_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu": "float64",
        "vm_dc_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc_stacked": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw_p\",\"p_dc_mw_m\",\"vm_internal_pu\",\"vm_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu_p\",\"vm_internal_dc_pu_m\",\"vm_dc_pu_p\",\"vm_dc_pu_m\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw_p": "float64",
        "p_dc_mw_m": "float64",
        "vm_internal_pu": "float64",
        "vm_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu_p": "float64",
        "vm_internal_dc_pu_m": "float64",
        "vm_dc_pu_p": "float64",
        "vm_dc_pu_m": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_vsc_bipolar": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"p_dc_mw_p\",\"p_dc_mw_m\",\"vm_internal_pu\",\"vm_internal_degree\",\"vm_pu\",\"va_degree\",\"vm_internal_dc_pu_p\",\"vm_internal_dc_pu_m\",\"vm_dc_pu_p\",\"vm_dc_pu_m\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "p_dc_mw_p": "float64",
        "p_dc_mw_m": "float64",
        "vm_internal_pu": "float64",
        "vm_internal_degree": "float64",
        "vm_pu": "float64",
        "va_degree": "float64",
        "vm_internal_dc_pu_p": "float64",
        "vm_internal_dc_pu_m": "float64",
        "vm_dc_pu_p": "float64",
        "vm_dc_pu_m": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_impedance_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"i_ka\",\"loading_percent\",\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "i_ka": "float64",
        "loading_percent": "float64",
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_est": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo3w_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_switch_sc": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_bus_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_line_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_from_mw\",\"q_a_from_mvar\",\"p_b_from_mw\",\"q_b_from_mvar\",\"p_c_from_mw\",\"q_c_from_mvar\",\"p_a_to_mw\",\"q_a_to_mvar\",\"p_b_to_mw\",\"q_b_to_mvar\",\"p_c_to_mw\",\"q_c_to_mvar\",\"pl_a_mw\",\"ql_a_mvar\",\"pl_b_mw\",\"ql_b_mvar\",\"pl_c_mw\",\"ql_c_mvar\",\"i_a_from_ka\",\"i_a_to_ka\",\"i_b_from_ka\",\"i_b_to_ka\",\"i_c_from_ka\",\"i_c_to_ka\",\"i_a_ka\",\"i_b_ka\",\"i_c_ka\",\"i_n_from_ka\",\"i_n_to_ka\",\"i_n_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_from_mw": "float64",
        "q_a_from_mvar": "float64",
        "p_b_from_mw": "float64",
        "q_b_from_mvar": "float64",
        "p_c_from_mw": "float64",
        "q_c_from_mvar": "float64",
        "p_a_to_mw": "float64",
        "q_a_to_mvar": "float64",
        "p_b_to_mw": "float64",
        "q_b_to_mvar": "float64",
        "p_c_to_mw": "float64",
        "q_c_to_mvar": "float64",
        "pl_a_mw": "float64",
        "ql_a_mvar": "float64",
        "pl_b_mw": "float64",
        "ql_b_mvar": "float64",
        "pl_c_mw": "float64",
        "ql_c_mvar": "float64",
        "i_a_from_ka": "float64",
        "i_a_to_ka": "float64",
        "i_b_from_ka": "float64",
        "i_b_to_ka": "float64",
        "i_c_from_ka": "float64",
        "i_c_to_ka": "float64",
        "i_a_ka": "float64",
        "i_b_ka": "float64",
        "i_c_ka": "float64",
        "i_n_from_ka": "float64",
        "i_n_to_ka": "float64",
        "i_n_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_trafo_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_hv_mw\",\"q_a_hv_mvar\",\"p_b_hv_mw\",\"q_b_hv_mvar\",\"p_c_hv_mw\",\"q_c_hv_mvar\",\"p_a_lv_mw\",\"q_a_lv_mvar\",\"p_b_lv_mw\",\"q_b_lv_mvar\",\"p_c_lv_mw\",\"q_c_lv_mvar\",\"pl_a_mw\",\"ql_a_mvar\",\"pl_b_mw\",\"ql_b_mvar\",\"pl_c_mw\",\"ql_c_mvar\",\"i_a_hv_ka\",\"i_a_lv_ka\",\"i_b_hv_ka\",\"i_b_lv_ka\",\"i_c_hv_ka\",\"i_c_lv_ka\",\"loading_a_percent\",\"loading_b_percent\",\"loading_c_percent\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_hv_mw": "float64",
        "q_a_hv_mvar": "float64",
        "p_b_hv_mw": "float64",
        "q_b_hv_mvar": "float64",
        "p_c_hv_mw": "float64",
        "q_c_hv_mvar": "float64",
        "p_a_lv_mw": "float64",
        "q_a_lv_mvar": "float64",
        "p_b_lv_mw": "float64",
        "q_b_lv_mvar": "float64",
        "p_c_lv_mw": "float64",
        "q_c_lv_mvar": "float64",
        "pl_a_mw": "float64",
        "ql_a_mvar": "float64",
        "pl_b_mw": "float64",
        "ql_b_mvar": "float64",
        "pl_c_mw": "float64",
        "ql_c_mvar": "float64",
        "i_a_hv_ka": "float64",
        "i_a_lv_ka": "float64",
        "i_b_hv_ka": "float64",
        "i_b_lv_ka": "float64",
        "i_c_hv_ka": "float64",
        "i_c_lv_ka": "float64",
        "loading_a_percent": "float64",
        "loading_b_percent": "float64",
        "loading_c_percent": "float64",
        "loading_percent": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_ext_grid_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_shunt_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[],\"index\":[],\"data\":[]}",
      "orient": "split",
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_gen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_a_pu\",\"va_a_degree\",\"vm_b_pu\",\"va_b_degree\",\"vm_c_pu\",\"va_c_degree\",\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_a_pu": "float64",
        "va_a_degree": "float64",
        "vm_b_pu": "float64",
        "va_b_degree": "float64",
        "vm_c_pu": "float64",
        "va_c_degree": "float64",
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_storage_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_load_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "res_asymmetric_sgen_3ph": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_a_mw\",\"q_a_mvar\",\"p_b_mw\",\"q_b_mvar\",\"p_c_mw\",\"q_c_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_a_mw": "float64",
        "q_a_mvar": "float64",
        "p_b_mw": "float64",
        "q_b_mvar": "float64",
        "p_c_mw": "float64",
        "q_c_mvar": "float64"
      },
      "is_multiindex": false,
      "is_multicolumn": false
    },
    "user_pf_options": {}
  }
}